$ EZ-EDS Version 3.0 Generated Electronic Data Sheet

$ Advantys Electronic Data Sheet
$ (c) 2008, Schneider Electric
$ Generated by Advantys Configuration Software

$ This file, generated by the Advantys configuration software, contains
$ configuration data for a specific I/O assembly. For some configuration
$ software like the RSNetWorx configuration software, you can import only
$ one EDS per product family. For maximum flexibility, it is therefore
$ suggested that you use the basic EDS with any Advantys STB island that you
$ place on your Ethernet/IP network. EDS files other than the basic one (those
$ that you create with the Advantys configuration software) are configuration-
$ specific and will probably not work with multiple Advantys STB islands.

$ Topology of the exported Advantys Island
$
$	01. Module ID=M109 Name="STBNIC2212 - V2.xx", Segment=1, Slot=1, Node ID=127 
$	02. Module ID=M18 Name="STBPDT2100 - V1.xx", Segment=1, Slot=2, Node ID=0 
$	03. Module ID=M11 Name="STBDAI5230 - V1.xx", Segment=1, Slot=3, Node ID=1 
$	04. Module ID=M20 Name="STBXMP1100 - V1.xx", Segment=1, Slot=4, Node ID=0 


[File]
        DescText="Network Interface Module EtherNet/IP";
        CreateDate = 04-26-2010;
        CreateTime = 13:47:25;
        ModDate = 04-26-2010;
        ModTime = 13:47:25;
        Revision = 1.00;
        HomeURL = "http://www.schneider-electric.com";

[Device]
        VendCode = 243;
        VendName = "Schneider Electric";
        ProdType = 12;
        ProdTypeStr = "Communications Adapter";
        ProdCode = 2213;
        MajRev = 2;
        MinRev = 1;
        ProdName = "STBNIC2212 In3 Out0 H-P0 P-H0";
        Catalog = "STBNIC2212 S";
        Icon = "STBNIC2212.ico";

[Device Classification]
        Class1 = EtherNetIP;

[Params]
        Param1 =
                0,							$ reserved, shall equal 0
                ,,							$ Link Path Size, Link Path
                0x0000,						$ Descriptor
                0xC7,						$ Data Type
                2,							$ Data Size in bytes
                "Input Size",				$ name
                "",							$ units
                "",							$ help string
                0x0,0x1F0,0x3,		$ min, max, default data values
                ,,,,						$ mult, div, base, offset scaling
                ,,,,						$ mult, div, base, offset links
                ;							$ decimal places
				
        Param2 =
                0,							$ reserved, shall equal 0
                ,,							$ Link Path Size, Link Path
                0x0000,						$ Descriptor
                0xC7,						$ Data Type
                2,							$ Data Size in bytes
                "Output Size",				$ name
                "",							$ units
                "",							$ help string
                0x0,0x1F0,0x0,	$ min, max, default data values
                ,,,,						$ mult, div, base, offset scaling
                ,,,,						$ mult, div, base, offset links
                ;							$ decimal places
				
        Param3 =
                0,							$ reserved, shall equal 0
                ,,							$ Link Path Size, Link Path
                0x0000,						$ Descriptor
                0xC7,						$ Data Type
                2,							$ Data Size in bytes
                "HMI to PLC Size",			$ name
                "",							$ units
                "",							$ help string
                0x0,0x1F0,0x0,	$ min, max, default data values
                ,,,,						$ mult, div, base, offset scaling
                ,,,,						$ mult, div, base, offset links
                ;							$ decimal places
				
        Param4 =
                0,							$ reserved, shall equal 0
                ,,							$ Link Path Size, Link Path
                0x0000,						$ Descriptor
                0xC7,						$ Data Type
                2,							$ Data Size in bytes
                "PLC to HMI Size",			$ name
                "",							$ units
                "",							$ help string
                0x0,0x1F0,0x0,	$ min, max, default data values
                ,,,,						$ mult, div, base, offset scaling
                ,,,,						$ mult, div, base, offset links
                ;							$ decimal places
				
        Param5 =
                0,							$ reserved, shall equal 0
                ,,							$ Link Path Size, Link Path
                0x0000,						$ Descriptor
                0xC7,						$ Data Type
                2,							$ Data Size in bytes
                "Diagnostic Data Size",		$ name
                "",							$ units
                "",							$ help string
                0x14,0x14,0x14,				$ min, max, default data values
                ,,,,						$ mult, div, base, offset scaling
                ,,,,						$ mult, div, base, offset links
                ;							$ decimal places
				
$ Parameter of the Advantys IO image
				
$ Status or virtual type 

		Param6 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC7,						$ Data Type
				2,							$ Data Size in bytes
				"M109 NIM Status Word",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param7 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word reserved",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: reserved",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param8 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word reserved",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: reserved",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param9 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word reserved",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: reserved",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param10 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word reserved",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: reserved",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param11 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word reserved",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: reserved",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param12 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word reserved",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: reserved",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param13 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word Ethernet traffic overload error",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: Ethernet traffic overload error",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param14 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word Ethernet traffic overload status",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: Ethernet traffic overload status",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param15 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word device failure",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: device failure",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param16 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word internal failure",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: internal failure",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param17 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word external failure",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: external failure",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param18 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word protected mode",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: protected mode",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param19 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word removable memory card validity",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: removable memory card validity",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param20 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word Reflex action functionality has been configured ",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: Reflex action functionality has been configured ",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param21 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word One or more island modules have been hot-swapped",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: One or more island modules have been hot-swapped",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param22 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M109 NIM Status Word output data controller",		$ name
				"",							$ units
				"M109 (STBNIC2212 - V2.xx Segment:1, Slot:1, Node ID:127) NIM Status Word: output data controller",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

$ Parameters of input module M11 Input Data

		Param23 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC6,						$ Data Type
				1,							$ Data Size in bytes
				"M11 Input Data",		$ name
				"",							$ units
				"M11 (STBDAI5230 - V1.xx Segment:1, Slot:3, Node ID:1) Input Data",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param24 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M11 Input Data Channel 1",		$ name
				"",							$ units
				"M11 (STBDAI5230 - V1.xx Segment:1, Slot:3, Node ID:1) Input Data: Channel 1",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places

		Param25 = 
				0,							$ reserved, shall equal 0
				,,							$ Link Path Size, Link Path
				0x0000,						$ Descriptor
				0xC1,						$ Data Type
				1,							$ Data Size in bytes
				"M11 Input Data Channel 2",		$ name
				"",							$ units
				"M11 (STBDAI5230 - V1.xx Segment:1, Slot:3, Node ID:1) Input Data: Channel 2",		$ help string
				,,0x0,						$ min, max, default data values
				,,,,						$ mult, div, base, offset scaling
				,,,,						$ mult, div, base, offset links
				;							$ decimal places



[Assembly]

$ Assembly bit pattern of the  single IO parameters

		Assem1 = 
				"Bit content of M109 NIM Status Word",
				,
				0x02,
				0x0000,
				,,
				1,Param7,
				1,Param8,
				1,Param9,
				1,Param10,
				1,Param11,
				1,Param12,
				1,Param13,
				1,Param14,
				1,Param15,
				1,Param16,
				1,Param17,
				1,Param18,
				1,Param19,
				1,Param20,
				1,Param21,
				1,Param22;

		Assem2 = 
				"Bit content of module M11 Input Data",
				,
				0x01,
				0x0000,
				,,
				1,Param24,
				1,Param25,
				6,;

		

$ Assembly structures of the Advantys IO parameters

		Assem3 = 
				"Common Input Data",
				,
				0x03,
				0x0000,
				,,
				16,Assem1,
				2,Assem2,
				6,;



[Connection Manager]
        Connection1 =
                0x02070002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (1 = supported)
                                        $  18 = on demand (1 = supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = input only
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 (don't care for classes 0 and 1)
                0x44240305,             $ connection parameters
                                        $  0 = O=>T fixed (1 = supported)
                                        $  1 = O=>T variable (0 = not supported)
                                        $  2 = T=>O fixed (1 = supported)
                                        $  3 = T=>O variable (0 = not supported)
                                        $  4-7 = reserved (must be zero)
                                        $  8-11  = O=>T header (0 byte heartbeat)
                                        $  12-15 = T=>O header (4 byte run/idle)
                                        $  16-19 = O=>T connection type (point-to-point)
                                        $  20-23 = T=>O connection type (multicast)
                                        $  24-27 = O=>T priority (scheduled)
                                        $  28-31 = T=>O priority (scheduled)
                ,0,,                    $ O=>T RPI,Size,Format
                ,Param1,Assem3, 		$ T=>O RPI,Size,Format
                ,,                      $ config part 1 (not used)
                ,,                      $ config part 2 (not used)
                "Read Input Data",      $ connection name
                "",                     $ Help string
                "20 04 24 03 2C FE 2C 65";    $ inputs only path

        Connection2 =
                0x04070002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (1 = supported)
                                        $  18 = on demand (1 = supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 (don't care for classes 0 and 1)
                0x44443405,             $ connection parameters
                                        $  0 = O=>T fixed (1 = supported)
                                        $  1 = O=>T variable (0 = not supported)
                                        $  2 = T=>O fixed (1 = supported)
                                        $  3 = T=>O variable (0 = not supported)
                                        $  4-7 = reserved (must be zero)
                                        $  8-10 = O=>T header (4 byte run/idle)
                                        $  11 = reserved (must be zero)
                                        $  12-14 = T=>O header  (0 byte heartbeat)
                                        $  15 = reserved (must be zero)
                                        $  16-19 = O=>T connection type (point-to-point)
                                        $  20-23 = T=>O connection type (point-to-point)
                                        $  24-27 = O=>T priority (scheduled)
                                        $  28-31 = T=>O priority (scheduled)
                ,Param2,,		$ O=>T RPI,Size,Format
                ,0,,                    $ T=>O RPI,Size,Format
                ,,                      $ config part 1 (not used)
                ,,                      $ config part 2 (not used)
                "Write Output Data",    $ connection name
                "",                     $ Help string
                "20 04 24 03 2C 66 2C FE";    $ outputs only path

        Connection3 =
                0x04070002,             $ trigger & transport
                                        $ 0-15    = supported transport classes (class 1)
                                        $ 16  = cyclic (1 = supported)
                                        $ 17  = change of state (1 = supported)
                                        $ 18  = on demand (1 = supported)
                                        $ 19-23   = reserved (must be zero)
                                        $ 24-27   = exclusive owner
                                        $ 28-30   = reserved (must be zero)
                                        $ 31  = client 0 (don't care for classes 0 and 1)
                0x44240405,             $ connection parameters
                                        $ 0   = O=>T fixed (1 = supported)
                                        $ 1   = O=>T variable (0 = not supported)
                                        $ 2   = T=>O fixed (1 = supported)
                                        $ 3   = T=>O variable (0 = not supported)
                                        $ 4-7 = reserved (must be zero)
                                        $ 8-11    = O=>T header (4 byte run/idle)
                                        $ 12-15   = T=>O header (4 byte run/idle)
                                        $ 16-19   = O=>T connection type (point-to-point)
                                        $ 20-23   = T=>O connection type (multicast)
                                        $ 24-27   = O=>T priority (scheduled)
                                        $ 28-31   = T=>O priority (scheduled)
                ,Param2,,		$ O=>T RPI,Size,Format
                ,Param1,Assem3,		$ T=>O RPI,Size,Format
                ,,                      $ config part 1 (not used)
                ,,                      $ config part 2 (not used)
                "Read Input / Write Output Data",    $ connection name
                "",                     $ Help string
                "20 04 24 01 2C 66 2C 65";

        Connection4 =
                0x02070002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (1 = supported)
                                        $  18 = on demand (1 = supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = input only
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 (don't care for classes 0 and 1)
                0x44240305,             $ connection parameters
                                        $  0 = O=>T fixed (1 = supported)
                                        $  1 = O=>T variable (0 = not supported)
                                        $  2 = T=>O fixed (1 = supported)
                                        $  3 = T=>O variable (0 = not supported)
                                        $  4-7 = reserved (must be zero)
                                        $  8-11  = O=>T header (0 byte heartbeat)
                                        $  12-15 = T=>O header (4 byte run/idle)
                                        $  16-19 = O=>T connection type (point-to-point)
                                        $  20-23 = T=>O connection type (multicast)
                                        $  24-27 = O=>T priority (scheduled)
                                        $  28-31 = T=>O priority (scheduled)
                ,0,,                    $ O=>T RPI,Size,Format
                ,Param3,,               $ T=>O RPI,Size,Format
                ,,                      $ config part 1 (not used)
                ,,                      $ config part 2 (not used)
                "Read HMI to PLC Data", $ connection name
                "",                     $ Help string
                "20 04 24 03 2C FE 2C 68";    $ read HMI to PLC path

        Connection5 =
                0x04070002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (1 = supported)
                                        $  18 = on demand (1 = supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 (don't care for classes 0 and 1)
                0x44443405,             $ connection parameters
                                        $  0 = O=>T fixed (1 = supported)
                                        $  1 = O=>T variable (0 = not supported)
                                        $  2 = T=>O fixed (1 = supported)
                                        $  3 = T=>O variable (0 = not supported)
                                        $  4-7 = reserved (must be zero)
                                        $  8-10 = O=>T header (4 byte run/idle)
                                        $  11 = reserved (must be zero)
                                        $  12-14 = T=>O header  (0 byte heartbeat)
                                        $  15 = reserved (must be zero)
                                        $  16-19 = O=>T connection type (point-to-point)
                                        $  20-23 = T=>O connection type (point-to-point)
                                        $  24-27 = O=>T priority (scheduled)
                                        $  28-31 = T=>O priority (scheduled)
                ,Param4,,               $ O=>T RPI,Size,Format
                ,0,,                    $ T=>O RPI,Size,Format
                ,,                      $ config part 1 (not used)
                ,,                      $ config part 2 (not used)
                "Write PLC to HMI Data",$ connection name
                "",                     $ Help string
                "20 04 24 03 2C 69 2C FE";    $ write PLC to HMI path


        Connection6 =
                0x02070002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (1 = supported)
                                        $  18 = on demand (1 = supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = input only
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 (don't care for classes 0 and 1)
                0x44240305,             $ connection parameters
                                        $  0 = O=>T fixed (1 = supported)
                                        $  1 = O=>T variable (0 = not supported)
                                        $  2 = T=>O fixed (1 = supported)
                                        $  3 = T=>O variable (0 = not supported)
                                        $  4-7 = reserved (must be zero)
                                        $  8-11  = O=>T header (0 byte heartbeat)
                                        $  12-15 = T=>O header (4 byte run/idle)
                                        $  16-19 = O=>T connection type (point-to-point)
                                        $  20-23 = T=>O connection type (multicast)
                                        $  24-27 = O=>T priority (scheduled)
                                        $  28-31 = T=>O priority (scheduled)
                ,0,,                    $ O=>T RPI,Size,Format
                ,Param5,,               $ T=>O RPI,Size,Format
                ,,                      $ config part 1 (not used)
                ,,                      $ config part 2 (not used)
                "Read Error and Diagnostic Data",    $ connection name
                "",                     $ Help string
                "20 04 24 03 2C FE 2C 64";    $ read diagnostic data path

[Port]
        Port2 =
                TCP,
                "Ethernet Port",
                "20 F5 24 01",
                2;

[Capacity]
        MaxMsgConnections = 32;
        MaxIOProducers = 32;
        MaxIOConsumers = 32;
        TSpec1 = TxRx, 4, 1000;
        TSpec2 = TxRx, 500, 1000;

$ End of File$ Created by Advantys Configuration Software export DLL version 4.9.0.3
$ Input class: 65hex data size (bytes): 3
$ Output class: 66hex data size (bytes): 0
$ HMI to PLC data class: 68hex data size (bytes): 0
$ PLC to HMI data class: 69hex data size (bytes): 0
