$ EZ-EDS Version 3.31.1.20220811 Generated Electronic Data Sheet

[File]
        DescText = "EDS-File for Murrelektronik MVK EtherNet/IP IO-Link";
        CreateDate = 11-04-2020;
        CreateTime = 12:55:53;
        ModDate = 11-07-2022;
        ModTime = 11:18:55;
        Revision = 1.1;
        HomeURL = "https://www.murrelektronik.com";

[Device]
        VendCode = 640;
        VendName = "Murrelektronik GmbH";
        ProdType = 12;
        ProdTypeStr = "Communications Adapter";
        ProdCode = 54611;
        MajRev = 1;
        MinRev = 4;
        ProdName = "MVK Pro ME DIO8 IOL8 5P";
        Catalog = "54611";
        Icon = "MVK-ME.ico";
        IconContents =
                "AAABAAEAKEYAAAEAGAAoIwAAFgAAACgAAAAoAAAAjAAAAAEAGAAAAAAAAAAA"
                "AGAAAABgAAAAAAAAAAAAAAD7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv6/Pr6"
                "/Pr7/fv8/vz8/vz9//39//39//39//39//38/vz7/fv6/Pr6/Pr7/Pr7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv31tXj5Pv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv9//3////09fTm5+bd3dvU1NPT"
                "0tHR0NDS0dDT0tDf397u7+38/vv////9//37/Pr7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fvk9d72+Pv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv2+Pfj4+HQzs7Fw8PDwMDBvb29u7uyrq63tLS5tbSyrq6yr66u"
                "q6nKyMjV1NPn6Ob7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv1//f9"
                "//v7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvPzcy3tLOw"
                "rKyyrq6xra2xrq2uqqnQz8/p6ejFw8Ono6KalZSkoJ+uqqqwrK2+u7re3tz7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv9/f37/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu+urquqqqwray0sbGwra2vrKusqKfU"
                "09L8/vzLysmsqaino6Kzr6+vq6utqamxrq7Qz877/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fvDwMC7t7e4tbW3tbW2tLO4tLS3tLO5tbXOzczAvb23tLO3tbS2"
                "srO3s7O2s7O5trbV1NP7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvCv7++urq+"
                "u7rCvr7EwL+7uLi8ubm2srK2srK6t7e8ubnAvLzCvr26t7e6t7e5trbT09H7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvCv7+9ubm+u7qjoaGLiYmsqam6t7e8"
                "ubm9urq7uLe7uLibmZmNi4uvq6u5tra5trbT09H7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fvCv7+9ubm5trZZXF4XHSCWk5O3s7O7uLi7uLi6t7e1srJESEkc"
                "Iyahnp64tbW5trbT09H7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvCv769ubm0"
                "sbBdXmAwNjmbmZm3tLS7uLi6t7e6t7exrq1MTVA0OT2mpKO3tLS5trbT09H7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvCv7+8ubm8ubmuqqqjoJ+5tra7uLi7"
                "uLi6t7e6t7e5trWopaWmo6O4tLS5tra5trbT09H7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fvCv768ubm8ubm7uLi7uLi7uLi7uLi7uLi7t7e6t7e6t7e6t7e5"
                "tra5tra5tra5trbU09L7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvBvr68ubm8"
                "ubi7uLi8ubm7uLi7uLi7uLi6t7e6t7e6t7e6t7e5tra5tra5tra5trbU09L7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvBvr68uLi7uLi6t7e6t7e6t7e7uLi7"
                "uLi7uLe6t7e5tra5tra4tbW4tbW4tbW5trbU09L7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fvBvr6/vLy/vLy/vLy+vLy+u7u9urq7uLi6t7e7uLi9uru9urq8"
                "ubm8ubm8ubm6t7fU09L7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvBvr6sqKir"
                "qKippaWppaSrp6ewrKu6t7e6t7e3tLSppaSqp6aopaSopaSqpqazr6/U09L7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvCv7+wrayvrKytqaqtqaivq6uzr667"
                "uLi7uLi4tbWtqqmuq6qsqKisqaiuq6u0sbHT0tH7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fu/vLy7uLi6t7e9urq/u7u6uLi4tbW3tLS3tLS4tbW5tra8ubm9"
                "urq5tra4tbW6t7fU09L7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvKx8e1srK3"
                "tLSvrKuqpaWyr6+2s7Oyrq6yr6+yr6+2srOtqamppaWzsLCzsLCkoJ/Pzs37"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fve3Nu+u7uno6KFgX54dHGKhoSsp6e3"
                "s7O1srK1srKinZyBfXp4dHGOi4muqqqKh4TEwsD7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fve3Nu6trVqZF9OSUNMR0FGQTtybWq5trW7t7erqKdhW1VOSUNL"
                "R0FHQjt+eXaMiIfBv737/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fve3NuWkY9S"
                "TUdUUEpQS0VRTUhJRD6gnJu6traCfXpRTUdVUEpPS0VSTUdJQz6AfHrBv737"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fve3Nt8d3NUT0lOSUNTTkhQS0VQS0WH"
                "goC5trZnYl1VUEpNSEJTTkhOSUNPSkRoZGHBv737/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fvd29qBfHhSTUdTTklRTEZQS0VPSkSUkI65trZsZ2JRTUdTTkhQ"
                "S0VQS0ZLRkB3c3DBv737/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvd29qopaJN"
                "SUJRTEZPSkRNSEJdV1O1srK5traVkY5LRkBRTEZPSkRNSEJpY16JhoTBv737"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvb2Ne+u7qQjYpiXVlYUk1sZ2Ojn565"
                "tre3tLS0sLCJhIJeWlVYU05xbGmopKSOiojBwL77/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fvCvr6cmJiXk5OCf31+eniHgoGbmJaVkpKWkpGYk5OUkI+AfHt+"
                "eniJhYSZlpaTj47NzMv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvAvb2opaWn"
                "o6Ksqamtq6qrp6ekoqCloqGloaGkoaCmo6KsqaisqamppaWin56tqanU09L7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fuwrKy8urnAvb2+u7u+u7u/u7vAvb2/"
                "vLy/vLy/vLy+vLy9urq8ubm9urrBvr68uLnU09L7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/furqKi7uLe2s7O3tLS2s7O2srK1srK1srK1srK1srK1srK1srG1"
                "sbG1sbGrqKecmJfNzMv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvU0tHU0dC1"
                "srKzsLC0sbG1srK0sbG0sLCzsLCzsLC0sbGzsK+zr6+0sLCUkY90cG29vLn7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvf3dzg3965traxrq62s7K5tra3tLS3"
                "s7K2srKzsK+4tbW0sbG0sbC2s7KWkpFwbGm2tbL7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fvW1NPX1dS3tLS0sbG2s7O2s7O0sLCzsK+zr6+wra22s7K1srK1"
                "sbG0sbGYlJN3c3C8u7j7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvDwL/DwL/H"
                "xMO+u7q0sbDAvb25tra4tbW3tLS4tbXHw8K6t7e0sbK/vLuvrKuNiom/vrz7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu3tLS6t7bHw8J9f4BIS02rqKe7uLix"
                "rq6xra29ubnCvr1tb3BNUFO2s7K3tLSvrKzNzMr7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fu9urrAvby8uLdITU4bJCiRj466trW5tra5tbXBvr23s7M0ODob"
                "JSiopaW1sbK4tbXV1NP7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu/vLy5trWd"
                "mZeWk5N2dXazr66TjYq6t7e5tra0sLCfm5uKh4h9fH2vqqmYkpG4tbXU09L7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu/vLy4tbavrKu/u7u4s7O9urmopKO4"
                "tbW4tbW0sLCwrKy7uLi5tbW2srKrp6e4tbXT0tH7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fvAvb22srKsqamopaWrp6eopaSrqai3tLS5trauq6usqKenpKSo"
                "paWopKStqqq5trbT0tH7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu8uLi0sLCt"
                "qamwrayzsK+uqqqtqqm0sLC1srKuq6utqamurKuwra2tqamtqqm1sbHV1NL7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu9urq4trbHxMPDv7+2srHGwsK7uLi3"
                "s7O2s7O4tbXHw8PAvLu4tLTBvr65tba2srLV1NP7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fu7uLi8ubjLyMeHhYZiY2Wuqqq9urq1srK1srK+u7vJxcR7eXhn"
                "aWq1srK6t7e1srLS0dD7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu1srK6t7a5"
                "tbRJTE4XISWRjo+0sa+xrq2xra29ubi1sbA0ODsaIyenpaSwraywrKzS0dD7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvBvr65tbWopKOFh4hYWVu2s7KZlJK7"
                "uLi7uLi1srGppaR5e3xfYGG5trWdmJa6t7fU09L7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fu+u7u5trakoJ+/vLvBvbyyrq2loJ+4tbW4tbW3s7SmoqG9ubjA"
                "vbyqpaSrp6a4tbXT0tH7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu+u7uzsLCr"
                "qKeopKSno6Kqp6aopKS2s7O4tbWtqamrp6eno6KmoqGrp6eqpqa4tbXT0tH7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu6t7a0sbGxra2vq6uwra2vrKywrKyz"
                "r6+0sbCvrKywrKyuq6uvrKyvrKywrayzsLDT0tH7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fu9urq4tbXCv77Cv76+u7u+u7y3tLS3tLS3tLS2s7PDv7/AvLu/"
                "u7q9urq2s7K2s7PW1dT7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu3s7O4tbXJ"
                "xcSTk5RnaGm0sbC5trayrq6yrq66t7jGwsGIiIltbm+6t7e2s7Oxra3S0dD7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu6t7a/vLvBvr1LTlEaIiaRjo6+u7q2"
                "s7O2srLCvr27uLc4Oz4dJSmopqa4tbW0sbDT0tH7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fu+vLu6t7ain515d3hWWFqno6KalZO5t7e5tra3tLOjn55ramtc"
                "XmCsqKedmJa4tbTU09L7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu+u7u2s7Om"
                "o6K9ubivqqrAvLydmJa3tLS4tbWysK+ppaS5tbW0sK+3srKinZy3tLTT0tH7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu/vLy2s7Oxra2uq6uxra2rqKiwra23"
                "tLS5trayrq6wraytqqqvrKurp6ixrq+4tbXT0tH7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fu8ubmxra2no6Kno6OopaSnpKOloaKzsLC2s7OsqKino6KmoqKn"
                "o6Ono6OnpKO1srLU09L7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu5t7a1s7PA"
                "vb3Cvr68ubi/vLy5t7ezsLCzsLC2s7PAvb3BvLy8ubm9urq3tLSzsLDW1dP7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu8urm6t7fNycihnp2CgIC5tbW6t7e3"
                "tLS3tLS9ubnLx8aXk5OGhYW7uLi3tbW2s7PS0dH7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fuzr6+6t7e+urlMT1EfJyuQjY26travq6uvq6u+urq5tbQ5PD8h"
                "KS2loqK1srKuqqrR0M/7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu/vLu5tbWt"
                "qahtcHE2OTutrKuemZe6t7e6t7e2srKrp6ZdYGI9QEO5trWdmJi4tbXU09L7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu9u7q4tbWjnp65tbWyr6+0sK+gnJq5"
                "tra6t7e4tbWloJ+0sbGzsbGsp6amoqG2s7PT0tH7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fu9urqzsLCopKSuqqmvq6qrp6eno6KzsLCvrKytqqqopaStqamu"
                "qqqppKSppaW2s7PT0tH7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu5t7ayr6+v"
                "rKyrqKirqKiuqqqsqam8urrPzs6uq6uuq6urp6erqKiuq6uuqqqzsLDS0dD7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fu7ubi2s7O1srK2s7O3tLS3s7Oxrq7V"
                "1dP19vTBvr62s7O1srK2s7O0sbG0sbG0sbHW1dT7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fu5t7a4tbW6t7e5tra4tbW0sbCrqKji4+H9//3HxcWwra23tLS4"
                "tbW4tLS3tLS0sbHS0dD7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvHxsS3tLWy"
                "rq60sbG2s7Owra2rqKfY2Nf8/vzCwcGtqam2s7O0sbGxra2xra29urrd3tz7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fvr7OrX1tbJyMbCwMC9urq3tLSxrq27"
                "uLjW1tS5tre0sbG5t7a9u7rEwsHOzczh4d/3+ff7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv9//3////7/vzq6+ne3tzT0tHNy8rDwcHBv77KyMfQz87Y2Nbi"
                "4+Hx8/L////////7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv6/Pr6+/r6"
                "/Pr8/vz+//7////////////////////////+///9//37/fv5+/n6/Pr7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv6/Pr6/Pr6/Pr6"
                "/Pr6/Pr6/Pr6/Pr6/Pr6/Pr7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7/fv7"
                "/fsAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA"
                "AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA"
                "AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA"
                "AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA"
                "AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA"
                "AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA"
                "AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA"
                "AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA"
                "AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA"
                "AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA"
                "AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA"
                "AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA"
                "AAAAAAAAAAAAAAAAAAAAAAAAAAAAAA==";

[Device Classification]
        Class1 = EtherNetIP;

$ Configuration Parameter start at 1
$ Input data start at 200
$ Output data start at 300
$ Connection Points start at 400
[Params]
    $ ************************
    $ Configuration Parameter
    $ ************************
        Param1 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Pin/Port based IO layout for digital channels",    $ name
                "",                     $ units
                "0 = Port based (default), 1 = Pin based",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum1 =
                0,"Port based",
                1,"Pin based";
        Param2 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Quick Connect",        $ name
                "",                     $ units
                "0 = Disabled (default), 1 = Enabled",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum2 =
                0,"Disabled",
                1,"Enabled";
        Param3 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - Global Diagnostic Report",    $ name
                "",                     $ units
                "0 = Disabled, 1 = Enabled (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum3 =
                0,"Global Diagnostic Reporting Disabled",
                1,"Global Diagnostic Reporting Enabled";
        Param4 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - Under Voltage Sensor Supply Diagnostic Message",    $ name
                "",                     $ units
                "0 = Do Not Report, 1 = Report (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum4 =
                0,"Do Not Report",
                1,"Report";
        Param5 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "Diag-Param - Under Voltage Sensor Supply Threshold",    $ name
                "",                     $ units
                "0 = 17.0 V - 17.5 V(default), 17500 = 17.5 V - 18.0 V, 18000 = 18.0 V - 18.5 V, 18500 = 18.5 V - 19.0 V, 19000 = 19.0 V - 19.5 V, 19500 = 19.5 V - 20.0 V",    $ help string
                0,19500,0,              $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum5 =
                0,"17.0 V - 17.5 V",
                17500,"17.5 V - 18.0 V",
                18000,"18.0 V - 18.5 V",
                18500,"18.5 V - 19.0 V",
                19000,"19.0 V - 19.5 V",
                19500,"19.5 V - 20.0 V";
        Param6 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - Under Voltage Actuator Supply Diagnostic Message",    $ name
                "",                     $ units
                "0 = Do Not Report, 1 = Report (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum6 =
                0,"Do Not Report",
                1,"Report";
        Param7 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "Diag-Param - Under Voltage Actuator Supply Threshold",    $ name
                "",                     $ units
                "0 = 17.0 V - 17.5 V (default), 17500 = 17.5 V - 18.0 V, 18000 = 18.0 V - 18.5 V, 18500 = 18.5 V - 19.0 V, 19000 = 19.0 V - 19.5 V, 19500 = 19.5 V - 20.0 V",    $ help string
                0,19500,0,              $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum7 =
                0,"17.0 V - 17.5 V",
                17500,"17.5 V - 18.0 V",
                18000,"18.0 V - 18.5 V",
                18500,"18.5 V - 19.0 V",
                19000,"19.0 V - 19.5 V",
                19500,"19.5 V - 20.0 V";
        Param8 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - No Actuator Supply Diagnostic Message",    $ name
                "",                     $ units
                "0 = Do Not Report, 1 = Report (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum8 =
                0,"Do Not Report",
                1,"Report";
        Param9 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - LED Indication For Suppressed Diagnostic Messages",    $ name
                "",                     $ units
                "0 = No LED indication (default), 1 = LED indication",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum9 =
                0,"No LED indication",
                1,"LED indication";
        Param10 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - Diagnostic Message Acknowledgement",    $ name
                "",                     $ units
                "0 = Disabled (default), 1 = Enabled",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum10 =
                0,"Disabled",
                1,"Enabled";
        Param11 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - Port X0 Diagnostic Report",    $ name
                "",                     $ units
                "0 = Report All Diagnostic Messages (default), 1 = Report All Diagnostic Messages Except For Wire Break, 2 = Report Only Wire Break Diagnostic Messages",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum11 =
                0,"Report All Diagnostic Messages",
                1,"Report All Diagnostic Messages Except For Wire Break",
                2,"Report Only Wire Break Diagnostic Messages";
        Param12 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - Port X1 Diagnostic Report",    $ name
                "",                     $ units
                "0 = Report All Diagnostic Messages (default), 1 = Report All Diagnostic Messages Except For Wire Break, 2 = Report Only Wire Break Diagnostic Messages",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum12 =
                0,"Report All Diagnostic Messages",
                1,"Report All Diagnostic Messages Except For Wire Break",
                2,"Report Only Wire Break Diagnostic Messages";
        Param13 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - Port X2 Diagnostic Report",    $ name
                "",                     $ units
                "0 = Report All Diagnostic Messages (default), 1 = Report All Diagnostic Messages Except For Wire Break, 2 = Report Only Wire Break Diagnostic Messages",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum13 =
                0,"Report All Diagnostic Messages",
                1,"Report All Diagnostic Messages Except For Wire Break",
                2,"Report Only Wire Break Diagnostic Messages";
        Param14 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - Port X3 Diagnostic Report",    $ name
                "",                     $ units
                "0 = Report All Diagnostic Messages (default), 1 = Report All Diagnostic Messages Except For Wire Break, 2 = Report Only Wire Break Diagnostic Messages",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum14 =
                0,"Report All Diagnostic Messages",
                1,"Report All Diagnostic Messages Except For Wire Break",
                2,"Report Only Wire Break Diagnostic Messages";
        Param15 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - Port X4 Diagnostic Report",    $ name
                "",                     $ units
                "0 = Report All Diagnostic Messages (default), 1 = Report All Diagnostic Messages Except For Wire Break, 2 = Report Only Wire Break Diagnostic Messages",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum15 =
                0,"Report All Diagnostic Messages",
                1,"Report All Diagnostic Messages Except For Wire Break",
                2,"Report Only Wire Break Diagnostic Messages";
        Param16 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - Port X5 Diagnostic Report",    $ name
                "",                     $ units
                "0 = Report All Diagnostic Messages (default), 1 = Report All Diagnostic Messages Except For Wire Break, 2 = Report Only Wire Break Diagnostic Messages",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum16 =
                0,"Report All Diagnostic Messages",
                1,"Report All Diagnostic Messages Except For Wire Break",
                2,"Report Only Wire Break Diagnostic Messages";
        Param17 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - Port X6 Diagnostic Report",    $ name
                "",                     $ units
                "0 = Report All Diagnostic Messages (default), 1 = Report All Diagnostic Messages Except For Wire Break, 2 = Report Only Wire Break Diagnostic Messages",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum17 =
                0,"Report All Diagnostic Messages",
                1,"Report All Diagnostic Messages Except For Wire Break",
                2,"Report Only Wire Break Diagnostic Messages";
        Param18 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diag-Param - Port X7 Diagnostic Report",    $ name
                "",                     $ units
                "0 = Report All Diagnostic Messages (default), 1 = Report All Diagnostic Messages Except For Wire Break, 2 = Report Only Wire Break Diagnostic Messages",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum18 =
                0,"Report All Diagnostic Messages",
                1,"Report All Diagnostic Messages Except For Wire Break",
                2,"Report Only Wire Break Diagnostic Messages";
        Param19 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - IO-Link Function Pin 4",    $ name
                "",                     $ units
                "0 = Deactivated (default), 1 = IO-Link Manual Configuration, 2 = IO-Link Autostart, 3 = Digital Input NO, 4 = Digital Output, 97 = Digital Input NC",    $ help string
                0,97,2,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum19 =
                0,"Deactivated",
                1,"IO-Link Manual Configuration",
                2,"IO-Link Autostart",
                3,"Digital Input NO",
                4,"Digital Output",
                97,"Digital Input NC";
        Param20 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Validation&Backup",    $ name
                "",                     $ units
                "0 = No Device check (default), 1 = Type compatible Device V1.0, 2 = Type compatible Device V1.1, 3 = Type compatible Device V1.1, Backup + Restore, 4 = Type compatible Device V1.1, Restore",    $ help string
                0,4,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum20 =
                0,"No Device check",
                1,"Type compatible Device V1.0",
                2,"Type compatible Device V1.1",
                3,"Type compatible Device V1.1, Backup + Restore",
                4,"Type compatible Device V1.1, Restore";
        Param21 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Behavior Pin 2 (Ch10)",    $ name
                "",                     $ units
                "0 = Automatic Mode (DIO) (default), 1 = Digital Input, 2 = Digital Output, 5 = AUX Power, 6 = Digital Input NC, 7 = Deactivated",    $ help string
                0,7,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum21 =
                0,"Automatic Mode (DIO)",
                1,"Digital Input",      $ Digital Input that operates in a normally open mode
                2,"Digital Output",
                5,"AUX Power",          $ IO-Link Specification Power 2
                6,"Digital Input NC",
                7,"Deactivated";
        Param22 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - PortCycleTime",    $ name
                "",                     $ units
                "0 = As fast as possible, 1 - 255 = Bit0..5 Multiplier / Bit6..7 TimeBase [ms]",
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param23 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X0 - Vendor ID",    $ name
                "",                     $ units
                "Vendor ID of the attached IO-Link device for the use with validation setting",    $ help string
                0,0xFFFF,0,             $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param24 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC8,                   $ Data Type
                4,                      $ Data Size in bytes
                "IO-Link Port X0 - Device ID",    $ name
                "",                     $ units
                "Device ID of the attached IO-Link device for the use with validation setting",    $ help string
                0x00,0xFFFFFFFF,0x00,   $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param25 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - IO-Link Process Data Swap",    $ name
                "",                     $ units
                "0 = No Swap (default), 1 = 16 Bit Swap, 2 = 32 Bit Swap, 3 = Full Swap",    $ help string
                0,3,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum25 =
                0,"No Swap",
                1,"16 Bit Swap",
                2,"32 Bit Swap",
                3,"Full Swap";
        Param26 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - IO-Link Event Integration",    $ name
                "",                     $ units
                "0 = Standard Integration (default), 1 = Murrelektronik Integration",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum26 =
                0,"Standard Integration",
                1,"Murrelektronik IO-Link Integration";
        Param27 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Digital Input Signal Filter Pin 4",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum27 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param28 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Digital Input Signal Filter Pin 2",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum28 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param29 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Digital Output Failsafe Mode Pin 4",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum29 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param30 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Digital Output Failsafe Mode Pin 2",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum30 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param31 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Digital Port Function Configuration Pin 1",    $ name
                "",                     $ units
                "0 = Deactivated, 1 = L+ (US) Sensor Supply (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum31 =
                0,"Deactivated",
                1,"L+ (US) Sensor Supply";
        Param32 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Output Current Limitation for Pin 1",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum32 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param33 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Output Current Limitation for Pin 2",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum33 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param34 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Output Current Limitation for Pin 4",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum34 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param35 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Output Fault Recovery Mode Pin 2",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum35 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param36 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Output Fault Recovery Mode Pin 4",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum36 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param37 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - IO-Link Input Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param38 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - IO-Link Output Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param39 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - IO-Link Function Pin 4",    $ name
                "",                     $ units
                "0 = Deactivated (default), 1 = IO-Link Manual Configuration, 2 = IO-Link Autostart, 3 = Digital Input NO, 4 = Digital Output, 97 = Digital Input NC",    $ help string
                0,97,2,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum39 =
                0,"Deactivated",
                1,"IO-Link Manual Configuration",
                2,"IO-Link Autostart",
                3,"Digital Input NO",
                4,"Digital Output",
                97,"Digital Input NC";
        Param40 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Validation&Backup",    $ name
                "",                     $ units
                "0 = No Device check (default), 1 = Type compatible Device V1.0, 2 = Type compatible Device V1.1, 3 = Type compatible Device V1.1, Backup + Restore, 4 = Type compatible Device V1.1, Restore",    $ help string
                0,4,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum40 =
                0,"No Device check",
                1,"Type compatible Device V1.0",
                2,"Type compatible Device V1.1",
                3,"Type compatible Device V1.1, Backup + Restore",
                4,"Type compatible Device V1.1, Restore";
        Param41 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Behavior Pin 2 (Ch11)",    $ name
                "",                     $ units
                "0 = Automatic Mode (DIO) (default), 1 = Digital Input, 2 = Digital Output, 5 = AUX Power, 6 = Digital Input NC, 7 = Deactivated",    $ help string
                0,7,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum41 =
                0,"Automatic Mode (DIO)",
                1,"Digital Input",      $ Digital Input that operates in a normally open mode
                2,"Digital Output",
                5,"AUX Power",          $ IO-Link Specification Power 2
                6,"Digital Input NC",
                7,"Deactivated";
        Param42 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - PortCycleTime",    $ name
                "",                     $ units
                "0 = As fast as possible, 1 - 255 = Bit0..5 Multiplier / Bit6..7 TimeBase [ms]",
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param43 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X1 - Vendor ID",    $ name
                "",                     $ units
                "Vendor ID of the attached IO-Link device for the use with validation setting",    $ help string
                0,0xFFFF,0,             $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param44 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC8,                   $ Data Type
                4,                      $ Data Size in bytes
                "IO-Link Port X1 - Device ID",    $ name
                "",                     $ units
                "Device ID of the attached IO-Link device for the use with validation setting",    $ help string
                0x00,0xFFFFFFFF,0x00,   $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param45 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - IO-Link Process Data Swap",    $ name
                "",                     $ units
                "0 = No Swap (default), 1 = 16 Bit Swap, 2 = 32 Bit Swap, 3 = Full Swap",    $ help string
                0,3,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum45 =
                0,"No Swap",
                1,"16 Bit Swap",
                2,"32 Bit Swap",
                3,"Full Swap";
        Param46 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - IO-Link Event Integration",    $ name
                "",                     $ units
                "0 = Standard Integration (default), 1 = Murrelektronik Integration",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum46 =
                0,"Standard Integration",
                1,"Murrelektronik IO-Link Integration";
        Param47 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Digital Input Signal Filter Pin 4",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum47 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param48 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Digital Input Signal Filter Pin 2",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum48 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param49 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Digital Output Failsafe Mode Pin 4",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum49 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param50 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Digital Output Failsafe Mode Pin 2",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum50 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param51 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Digital Port Function Configuration Pin 1",    $ name
                "",                     $ units
                "0 = Deactivated, 1 = L+ (US) Sensor Supply (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum51 =
                0,"Deactivated",
                1,"L+ (US) Sensor Supply";
        Param52 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Output Current Limitation for Pin 1",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum52 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param53 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Output Current Limitation for Pin 2",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum53 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param54 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Output Current Limitation for Pin 4",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum54 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param55 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Output Fault Recovery Mode Pin 2",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum55 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param56 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Output Fault Recovery Mode Pin 4",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum56 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param57 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - IO-Link Input Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param58 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - IO-Link Output Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;
        Param59 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - IO-Link Function Pin 4",    $ name
                "",                     $ units
                "0 = Deactivated (default), 1 = IO-Link Manual Configuration, 2 = IO-Link Autostart, 3 = Digital Input NO, 4 = Digital Output, 97 = Digital Input NC",    $ help string
                0,97,2,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum59 =
                0,"Deactivated",
                1,"IO-Link Manual Configuration",
                2,"IO-Link Autostart",
                3,"Digital Input NO",
                4,"Digital Output",
                97,"Digital Input NC";
        Param60 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Validation&Backup",    $ name
                "",                     $ units
                "0 = No Device check (default), 1 = Type compatible Device V1.0, 2 = Type compatible Device V1.1, 3 = Type compatible Device V1.1, Backup + Restore, 4 = Type compatible Device V1.1, Restore",    $ help string
                0,4,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum60 =
                0,"No Device check",
                1,"Type compatible Device V1.0",
                2,"Type compatible Device V1.1",
                3,"Type compatible Device V1.1, Backup + Restore",
                4,"Type compatible Device V1.1, Restore";
        Param61 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Behavior Pin 2 (Ch12)",    $ name
                "",                     $ units
                "0 = Automatic Mode (DIO) (default), 1 = Digital Input, 2 = Digital Output, 5 = AUX Power, 6 = Digital Input NC, 7 = Deactivated",    $ help string
                0,7,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum61 =
                0,"Automatic Mode (DIO)",
                1,"Digital Input",      $ Digital Input that operates in a normally open mode
                2,"Digital Output",
                5,"AUX Power",          $ IO-Link Specification Power 2
                6,"Digital Input NC",
                7,"Deactivated";
        Param62 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - PortCycleTime",    $ name
                "",                     $ units
                "0 = As fast as possible, 1 - 255 = Bit0..5 Multiplier / Bit6..7 TimeBase [ms]",
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param63 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X2 - Vendor ID",    $ name
                "",                     $ units
                "Vendor ID of the attached IO-Link device for the use with validation setting",    $ help string
                0,0xFFFF,0,             $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param64 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC8,                   $ Data Type
                4,                      $ Data Size in bytes
                "IO-Link Port X2 - Device ID",    $ name
                "",                     $ units
                "Device ID of the attached IO-Link device for the use with validation setting",    $ help string
                0x00,0xFFFFFFFF,0x00,   $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param65 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - IO-Link Process Data Swap",    $ name
                "",                     $ units
                "0 = No Swap (default), 1 = 16 Bit Swap, 2 = 32 Bit Swap, 3 = Full Swap",    $ help string
                0,3,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum65 =
                0,"No Swap",
                1,"16 Bit Swap",
                2,"32 Bit Swap",
                3,"Full Swap";
        Param66 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - IO-Link Event Integration",    $ name
                "",                     $ units
                "0 = Standard Integration (default), 1 = Murrelektronik Integration",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum66 =
                0,"Standard Integration",
                1,"Murrelektronik IO-Link Integration";
        Param67 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Digital Input Signal Filter Pin 4",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum67 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param68 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Digital Input Signal Filter Pin 2",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum68 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param69 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Digital Output Failsafe Mode Pin 4",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum69 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param70 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Digital Output Failsafe Mode Pin 2",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum70 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param71 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Digital Port Function Configuration Pin 1",    $ name
                "",                     $ units
                "0 = Deactivated, 1 = L+ (US) Sensor Supply (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum71 =
                0,"Deactivated",
                1,"L+ (US) Sensor Supply";
        Param72 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Output Current Limitation for Pin 1",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum72 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param73 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Output Current Limitation for Pin 2",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum73 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param74 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Output Current Limitation for Pin 4",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum74 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param75 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Output Fault Recovery Mode Pin 2",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum75 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param76 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Output Fault Recovery Mode Pin 4",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum76 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param77 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - IO-Link Input Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param78 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - IO-Link Output Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;
        Param79 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - IO-Link Function Pin 4",    $ name
                "",                     $ units
                "0 = Deactivated (default), 1 = IO-Link Manual Configuration, 2 = IO-Link Autostart, 3 = Digital Input NO, 4 = Digital Output, 97 = Digital Input NC",    $ help string
                0,97,2,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum79 =
                0,"Deactivated",
                1,"IO-Link Manual Configuration",
                2,"IO-Link Autostart",
                3,"Digital Input NO",
                4,"Digital Output",
                97,"Digital Input NC";
        Param80 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Validation&Backup",    $ name
                "",                     $ units
                "0 = No Device check (default), 1 = Type compatible Device V1.0, 2 = Type compatible Device V1.1, 3 = Type compatible Device V1.1, Backup + Restore, 4 = Type compatible Device V1.1, Restore",    $ help string
                0,4,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum80 =
                0,"No Device check",
                1,"Type compatible Device V1.0",
                2,"Type compatible Device V1.1",
                3,"Type compatible Device V1.1, Backup + Restore",
                4,"Type compatible Device V1.1, Restore";
        Param81 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Behavior Pin 2 (Ch13)",    $ name
                "",                     $ units
                "0 = Automatic Mode (DIO) (default), 1 = Digital Input, 2 = Digital Output, 5 = AUX Power, 6 = Digital Input NC, 7 = Deactivated",    $ help string
                0,7,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum81 =
                0,"Automatic Mode (DIO)",
                1,"Digital Input",      $ Digital Input that operates in a normally open mode
                2,"Digital Output",
                5,"AUX Power",          $ IO-Link Specification Power 2
                6,"Digital Input NC",
                7,"Deactivated";
        Param82 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - PortCycleTime",    $ name
                "",                     $ units
                "0 = As fast as possible, 1 - 255 = Bit0..5 Multiplier / Bit6..7 TimeBase [ms]",
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param83 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X3 - Vendor ID",    $ name
                "",                     $ units
                "Vendor ID of the attached IO-Link device for the use with validation setting",    $ help string
                0,0xFFFF,0,             $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param84 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC8,                   $ Data Type
                4,                      $ Data Size in bytes
                "IO-Link Port X3 - Device ID",    $ name
                "",                     $ units
                "Device ID of the attached IO-Link device for the use with validation setting",    $ help string
                0x00,0xFFFFFFFF,0x00,   $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param85 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - IO-Link Process Data Swap",    $ name
                "",                     $ units
                "0 = No Swap (default), 1 = 16 Bit Swap, 2 = 32 Bit Swap, 3 = Full Swap",    $ help string
                0,3,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum85 =
                0,"No Swap",
                1,"16 Bit Swap",
                2,"32 Bit Swap",
                3,"Full Swap";
        Param86 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - IO-Link Event Integration",    $ name
                "",                     $ units
                "0 = Standard Integration (default), 1 = Murrelektronik Integration",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum86 =
                0,"Standard Integration",
                1,"Murrelektronik IO-Link Integration";
        Param87 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Digital Input Signal Filter Pin 4",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum87 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param88 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Digital Input Signal Filter Pin 2",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum88 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param89 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Digital Output Failsafe Mode Pin 4",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum89 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param90 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Digital Output Failsafe Mode Pin 2",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum90 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param91 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Digital Port Function Configuration Pin 1",    $ name
                "",                     $ units
                "0 = Deactivated, 1 = L+ (US) Sensor Supply (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum91 =
                0,"Deactivated",
                1,"L+ (US) Sensor Supply";
        Param92 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Output Current Limitation for Pin 1",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum92 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param93 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Output Current Limitation for Pin 2",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum93 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param94 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Output Current Limitation for Pin 4",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum94 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param95 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Output Fault Recovery Mode Pin 2",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum95 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param96 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Output Fault Recovery Mode Pin 4",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum96 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param97 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - IO-Link Input Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param98 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - IO-Link Output Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;
        Param99 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - IO-Link Function Pin 4",    $ name
                "",                     $ units
                "0 = Deactivated (default), 1 = IO-Link Manual Configuration, 2 = IO-Link Autostart, 3 = Digital Input NO, 4 = Digital Output, 97 = Digital Input NC",    $ help string
                0,97,2,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum99 =
                0,"Deactivated",
                1,"IO-Link Manual Configuration",
                2,"IO-Link Autostart",
                3,"Digital Input NO",
                4,"Digital Output",
                97,"Digital Input NC";
        Param100 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Validation&Backup",    $ name
                "",                     $ units
                "0 = No Device check (default), 1 = Type compatible Device V1.0, 2 = Type compatible Device V1.1, 3 = Type compatible Device V1.1, Backup + Restore, 4 = Type compatible Device V1.1, Restore",    $ help string
                0,4,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum100 =
                0,"No Device check",
                1,"Type compatible Device V1.0",
                2,"Type compatible Device V1.1",
                3,"Type compatible Device V1.1, Backup + Restore",
                4,"Type compatible Device V1.1, Restore";
        Param101 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Behavior Pin 2 (Ch14)",    $ name
                "",                     $ units
                "0 = Automatic Mode (DIO) (default), 1 = Digital Input, 2 = Digital Output, 5 = AUX Power, 6 = Digital Input NC, 7 = Deactivated",    $ help string
                0,7,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum101 =
                0,"Automatic Mode (DIO)",
                1,"Digital Input",      $ Digital Input that operates in a normally open mode
                2,"Digital Output",
                5,"AUX Power",          $ IO-Link Specification Power 2
                6,"Digital Input NC",
                7,"Deactivated";
        Param102 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - PortCycleTime",    $ name
                "",                     $ units
                "0: As fast as possible, 1 - 255: Bit0..5 Multiplier / Bit6..7 TimeBase[ms]",
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param103 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X4 - Vendor ID",    $ name
                "",                     $ units
                "Vendor ID of the attached IO-Link device for the use with validation setting",    $ help string
                0,0xFFFF,0,             $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param104 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC8,                   $ Data Type
                4,                      $ Data Size in bytes
                "IO-Link Port X4 - Device ID",    $ name
                "",                     $ units
                "Device ID of the attached IO-Link device for the use with validation setting",    $ help string
                0x00,0xFFFFFFFF,0x00,   $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param105 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - IO-Link Process Data Swap",    $ name
                "",                     $ units
                "0 = No Swap (default), 1 = 16 Bit Swap, 2 = 32 Bit Swap, 3 = Full Swap",    $ help string
                0,3,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum105 =
                0,"No Swap",
                1,"16 Bit Swap",
                2,"32 Bit Swap",
                3,"Full Swap";
        Param106 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - IO-Link Event Integration",    $ name
                "",                     $ units
                "0 = Standard Integration (default), 1 = Murrelektronik Integration",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum106 =
                0,"Standard Integration",
                1,"Murrelektronik IO-Link Integration";
        Param107 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Digital Input Signal Filter Pin 4",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum107 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param108 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Digital Input Signal Filter Pin 2",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum108 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param109 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Digital Output Failsafe Mode Pin 4",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum109 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param110 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Digital Output Failsafe Mode Pin 2",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum110 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param111 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Digital Port Function Configuration Pin 1",    $ name
                "",                     $ units
                "0 = Deactivated, 1 = L+ (US) Sensor Supply (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum111 =
                0,"Deactivated",
                1,"L+ (US) Sensor Supply";
        Param112 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Output Current Limitation for Pin 1",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum112 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param113 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Output Current Limitation for Pin 2",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum113 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param114 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Output Current Limitation for Pin 4",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum114 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param115 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Output Fault Recovery Mode Pin 2",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum115 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param116 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Output Fault Recovery Mode Pin 4",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum116 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param117 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - IO-Link Input Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param118 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - IO-Link Output Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;
        Param119 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - IO-Link Function Pin 4",    $ name
                "",                     $ units
                "0 = Deactivated (default), 1 = IO-Link Manual Configuration, 2 = IO-Link Autostart, 3 = Digital Input NO, 4 = Digital Output, 97 = Digital Input NC",    $ help string
                0,97,2,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum119 =
                0,"Deactivated",
                1,"IO-Link Manual Configuration",
                2,"IO-Link Autostart",
                3,"Digital Input NO",
                4,"Digital Output",
                97,"Digital Input NC";
        Param120 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Validation&Backup",    $ name
                "",                     $ units
                "0 = No Device check (default), 1 = Type compatible Device V1.0, 2 = Type compatible Device V1.1, 3 = Type compatible Device V1.1, Backup + Restore, 4 = Type compatible Device V1.1, Restore",    $ help string
                0,4,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum120 =
                0,"No Device check",
                1,"Type compatible Device V1.0",
                2,"Type compatible Device V1.1",
                3,"Type compatible Device V1.1, Backup + Restore",
                4,"Type compatible Device V1.1, Restore";
        Param121 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Behavior Pin 2 (Ch15)",    $ name
                "",                     $ units
                "0 = Automatic Mode (DIO) (default), 1 = Digital Input, 2 = Digital Output, 5 = AUX Power, 6 = Digital Input NC, 7 = Deactivated",    $ help string
                0,7,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum121 =
                0,"Automatic Mode (DIO)",
                1,"Digital Input",      $ Digital Input that operates in a normally open mode
                2,"Digital Output",
                5,"AUX Power",          $ IO-Link Specification Power 2
                6,"Digital Input NC",
                7,"Deactivated";
        Param122 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - PortCycleTime",    $ name
                "",                     $ units
                "0 = As fast as possible, 1 - 255 = Bit0..5 Multiplier / Bit6..7 TimeBase [ms]",
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param123 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X5 - Vendor ID",    $ name
                "",                     $ units
                "Vendor ID of the attached IO-Link device for the use with validation setting",    $ help string
                0,0xFFFF,0,             $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param124 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC8,                   $ Data Type
                4,                      $ Data Size in bytes
                "IO-Link Port X5 - Device ID",    $ name
                "",                     $ units
                "Device ID of the attached IO-Link device for the use with validation setting",    $ help string
                0x00,0xFFFFFFFF,0x00,   $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param125 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - IO-Link Process Data Swap",    $ name
                "",                     $ units
                "0 = No Swap (default), 1 = 16 Bit Swap, 2 = 32 Bit Swap, 3 = Full Swap",    $ help string
                0,3,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum125 =
                0,"No Swap",
                1,"16 Bit Swap",
                2,"32 Bit Swap",
                3,"Full Swap";
        Param126 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - IO-Link Event Integration",    $ name
                "",                     $ units
                "0 = Standard Integration (default), 1 = Murrelektronik Integration",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum126 =
                0,"Standard Integration",
                1,"Murrelektronik IO-Link Integration";
        Param127 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Digital Input Signal Filter Pin 4",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum127 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param128 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Digital Input Signal Filter Pin 2",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum128 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param129 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Digital Output Failsafe Mode Pin 4",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum129 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param130 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Digital Output Failsafe Mode Pin 2",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum130 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param131 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Digital Port Function Configuration Pin 1",    $ name
                "",                     $ units
                "0 = Deactivated, 1 = L+ (US) Sensor Supply (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum131 =
                0,"Deactivated",
                1,"L+ (US) Sensor Supply";
        Param132 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Output Current Limitation for Pin 1",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum132 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param133 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Output Current Limitation for Pin 2",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum133 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param134 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Output Current Limitation for Pin 4",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum134 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param135 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Output Fault Recovery Mode Pin 2",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum135 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param136 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Output Fault Recovery Mode Pin 4",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum136 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param137 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - IO-Link Input Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param138 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - IO-Link Output Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;
        Param139 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - IO-Link Function Pin 4",    $ name
                "",                     $ units
                "0 = Deactivated (default), 1 = IO-Link Manual Configuration, 2 = IO-Link Autostart, 3 = Digital Input NO, 4 = Digital Output, 97 = Digital Input NC",    $ help string
                0,97,2,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum139 =
                0,"Deactivated",
                1,"IO-Link Manual Configuration",
                2,"IO-Link Autostart",
                3,"Digital Input NO",
                4,"Digital Output",
                97,"Digital Input NC";
        Param140 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Validation&Backup",    $ name
                "",                     $ units
                "0 = No Device check (default), 1 = Type compatible Device V1.0, 2 = Type compatible Device V1.1, 3 = Type compatible Device V1.1, Backup + Restore, 4 = Type compatible Device V1.1, Restore",    $ help string
                0,4,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum140 =
                0,"No Device check",
                1,"Type compatible Device V1.0",
                2,"Type compatible Device V1.1",
                3,"Type compatible Device V1.1, Backup + Restore",
                4,"Type compatible Device V1.1, Restore";
        Param141 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Behavior Pin 2 (Ch16)",    $ name
                "",                     $ units
                "0 = Automatic Mode (DIO) (default), 1 = Digital Input, 2 = Digital Output, 5 = AUX Power, 6 = Digital Input NC, 7 = Deactivated",    $ help string
                0,7,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum141 =
                0,"Automatic Mode (DIO)",
                1,"Digital Input",      $ Digital Input that operates in a normally open mode
                2,"Digital Output",
                5,"AUX Power",          $ IO-Link Specification Power 2
                6,"Digital Input NC",
                7,"Deactivated";
        Param142 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - PortCycleTime",    $ name
                "",                     $ units
                "0 = As fast as possible, 1 - 255 = Bit0..5 Multiplier / Bit6..7 TimeBase [ms]",
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param143 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X6 - Vendor ID",    $ name
                "",                     $ units
                "Vendor ID of the attached IO-Link device for the use with validation setting",    $ help string
                0,0xFFFF,0,             $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param144 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC8,                   $ Data Type
                4,                      $ Data Size in bytes
                "IO-Link Port X6 - Device ID",    $ name
                "",                     $ units
                "Device ID of the attached IO-Link device for the use with validation setting",    $ help string
                0x00,0xFFFFFFFF,0x00,   $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param145 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - IO-Link Process Data Swap",    $ name
                "",                     $ units
                "0 = No Swap (default), 1 = 16 Bit Swap, 2 = 32 Bit Swap, 3 = Full Swap",    $ help string
                0,3,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum145 =
                0,"No Swap",
                1,"16 Bit Swap",
                2,"32 Bit Swap",
                3,"Full Swap";
        Param146 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - IO-Link Event Integration",    $ name
                "",                     $ units
                "0 = Standard Integration (default), 1 = Murrelektronik Integration",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum146 =
                0,"Standard Integration",
                1,"Murrelektronik IO-Link Integration";
        Param147 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Digital Input Signal Filter Pin 4",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum147 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param148 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Digital Input Signal Filter Pin 2",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum148 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param149 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Digital Output Failsafe Mode Pin 4",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum149 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param150 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Digital Output Failsafe Mode Pin 2",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum150 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param151 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Digital Port Function Configuration Pin 1",    $ name
                "",                     $ units
                "0 = Deactivated, 1 = L+ (US) Sensor Supply (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum151 =
                0,"Deactivated",
                1,"L+ (US) Sensor Supply";
        Param152 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Output Current Limitation for Pin 1",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum152 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param153 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Output Current Limitation for Pin 2",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum153 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param154 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Output Current Limitation for Pin 4",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum154 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param155 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Output Fault Recovery Mode Pin 2",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum155 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param156 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Output Fault Recovery Mode Pin 4",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum156 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param157 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - IO-Link Input Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param158 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - IO-Link Output Length",    $ name
                "",                     $ units
                "0  - 32 bytes",        $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;
        Param159 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - IO-Link Function Pin 4",    $ name
                "",                     $ units
                "0 = Deactivated (default), 1 = IO-Link Manual Configuration, 2 = IO-Link Autostart, 3 = Digital Input NO, 4 = Digital Output, 97 = Digital Input NC",    $ help string
                0,97,2,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum159 =
                0,"Deactivated",
                1,"IO-Link Manual Configuration",
                2,"IO-Link Autostart",
                3,"Digital Input NO",
                4,"Digital Output",
                97,"Digital Input NC";
        Param160 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Validation&Backup",    $ name
                "",                     $ units
                "0 = No Device check (default), 1 = Type compatible Device V1.0, 2 = Type compatible Device V1.1, 3 = Type compatible Device V1.1, Backup + Restore, 4 = Type compatible Device V1.1, Restore",    $ help string
                0,4,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum160 =
                0,"No Device check",
                1,"Type compatible Device V1.0",
                2,"Type compatible Device V1.1",
                3,"Type compatible Device V1.1, Backup + Restore",
                4,"Type compatible Device V1.1, Restore";
        Param161 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Behavior Pin 2 (Ch17)",    $ name
                "",                     $ units
                "0 = Automatic Mode (DIO) (default), 1 = Digital Input, 2 = Digital Output, 5 = AUX Power, 6 = Digital Input NC, 7 = Deactivated",    $ help string
                0,7,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum161 =
                0,"Automatic Mode (DIO)",
                1,"Digital Input",      $ Digital Input that operates in a normally open mode
                2,"Digital Output",
                5,"AUX Power",          $ IO-Link Specification Power 2
                6,"Digital Input NC",
                7,"Deactivated";
        Param162 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - PortCycleTime",    $ name
                "",                     $ units
                "0 = As fast as possible, 1 - 255 = Bit0..5 Multiplier / Bit6..7 TimeBase [ms]",
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param163 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X7 - Vendor ID",    $ name
                "",                     $ units
                "Vendor ID of the attached IO-Link device for the use with validation setting",    $ help string
                0,0xFFFF,0,             $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param164 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC8,                   $ Data Type
                4,                      $ Data Size in bytes
                "IO-Link Port X7 - Device ID",    $ name
                "",                     $ units
                "Device ID of the attached IO-Link device for the use with validation setting",    $ help string
                0x00,0xFFFFFFFF,0x00,   $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param165 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - IO-Link Process Data Swap",    $ name
                "",                     $ units
                "0 = No Swap (default), 1 = 16 Bit Swap, 2 = 32 Bit Swap, 3 = Full Swap",    $ help string
                0,3,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum165 =
                0,"No Swap",
                1,"16 Bit Swap",
                2,"32 Bit Swap",
                3,"Full Swap";
        Param166 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - IO-Link Event Integration",    $ name
                "",                     $ units
                "0 = Standard Integration (default), 1 = Murrelektronik Integration",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum166 =
                0,"Standard Integration",
                1,"Murrelektronik IO-Link Integration";
        Param167 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Digital Input Signal Filter Pin 4",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum167 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param168 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Digital Input Signal Filter Pin 2",    $ name
                "",                     $ units
                "0 = No Filter (default), 1 = 1 ms, 2 = 3 ms, 3 = 5 ms, 4 = 10 ms, 5 = 15 ms",    $ help string
                0,5,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum168 =
                0,"No Filter",
                1,"1 ms",
                2,"3 ms",
                3,"5 ms",
                4,"10 ms",
                5,"15 ms";
        Param169 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Digital Output Failsafe Mode Pin 4",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum169 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param170 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Digital Output Failsafe Mode Pin 2",    $ name
                "",                     $ units
                "0 = Force 0 (default), 1 = Force 1, 2 = Last State",    $ help string
                0,2,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum170 =
                0,"Force 0",
                1,"Force 1",
                2,"Last State";
        Param171 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Digital Port Function Configuration Pin 1",    $ name
                "",                     $ units
                "0 = Deactivated, 1 = L+ (US) Sensor Supply (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum171 =
                0,"Deactivated",
                1,"L+ (US) Sensor Supply";
        Param172 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Output Current Limitation for Pin 1",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum172 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param173 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Output Current Limitation for Pin 2",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum173 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param174 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Output Current Limitation for Pin 4",    $ name
                "",                     $ units
                "0 = 0.5 A, 1 = 1.0 A, 2 = 1.5 A, 3 = 2.0 A (default)",    $ help string
                0,3,3,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum174 =
                0,"0.5 A",
                1,"1.0 A",
                2,"1.5 A",
                3,"2.0 A";
        Param175 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Output Fault Recovery Mode Pin 2",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum175 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param176 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Output Fault Recovery Mode Pin 4",    $ name
                "",                     $ units
                "0 = Automatic Recovery (default), 1 = Manual Recovery",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum176 =
                0,"Automatic Recovery",
                1,"Manual Recovery";
        Param177 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - IO-Link Input Length",    $ name
                "",                     $ units
                "0  - 32 bytes, only evaluated when an Expert Connection has been chosen",    $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param178 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - IO-Link Output Length",    $ name
                "",                     $ units
                "0  - 32 bytes, only evaluated when an Expert Connection has been chosen",    $ help string
                0,32,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param179 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Use Of OPC/UA",        $ name
                "",                     $ units
                "Enables or disables the OPC/UA server, 0 = Disabled (Default), 1 = Enabled",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum179 =
                0,"Disabled",
                1,"Enabled";
        Param180 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "OPC/UA TCP Port Number",    $ name
                "",                     $ units
                "Port number of the OPC/UA Server",    $ help string
                1024,49151,4840,        $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param181 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Allow OPC/UA Clients To Write ISDU Data",    $ name
                "",                     $ units
                "Enables and disables OPC/UA clients to write IO-Link data, 0 = Disabled (Default), 1 = Enabled",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum181 =
                0,"Disabled",
                1,"Enabled";
        Param182 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Allow OPC/UA Clients To Write Output Data",    $ name
                "",                     $ units
                "Enables and disables OPC/UA clients to write output data, 0 = Disabled (Default), 1 = Enabled",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum182 =
                0,"Disabled",
                1,"Enabled";
        Param183 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Use of MQTT",          $ name
                "",                     $ units
                "Enables or disables the MQTT Service, 0 = Disabled (Default), 1 = Enabled",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum183 =
                0,"Disabled",
                1,"Enabled";
        Param184 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC8,                   $ Data Type
                4,                      $ Data Size in bytes
                "MQTT Server IP Address",    $ name
                "",                     $ units
                "IP Address where MQTT data shall be send to, default 192.171.1.254",    $ help string
                0x00,0xFFFFFFFF,0xC0AB01FE,    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param185 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xD0,                   $ Data Type
                1,                      $ Data Size in bytes
                "MQTT Client ID",       $ name
                "",                     $ units
                "Client ID of the device",    $ help string
                0,23,"MqttClient",      $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param186 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xD0,                   $ Data Type
                1,                      $ Data Size in bytes
                "MQTT Client Head Topic",    $ name
                "",                     $ units
                "Topic string of the Client Head",    $ help string
                0,64,"",                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param187 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xD0,                   $ Data Type
                1,                      $ Data Size in bytes
                "MQTT Topic For System Data",    $ name
                "",                     $ units
                "Topic string for the system data",    $ help string
                0,64,"",                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param188 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Use of WebUI",         $ name
                "",                     $ units
                "Enables or disables the access and display of the WebUI, 0 = Disabled , 1 = Enabled (default)",    $ help string
                0,1,1,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum188 =
                0,"Disabled",
                1,"Enabled";
        Param189 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Use of JSON",          $ name
                "",                     $ units
                "Enables or disables the the use of the JSON interface, 0 = Disabled (Default), 1 = Enabled",    $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum189 =
                0,"Disabled",
                1,"Enabled";
        Param190 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "Variable Input Data Length",    $ name
                "",                     $ units
                "Total length of input data assembly (10 Bytes + IO-Link)",    $ help string
                10,266,10,              $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param191 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "Variable Input Data Length incl. Status, Diag",    $ name
                "",                     $ units
                "Total length of input data assembly (98 Bytes + IO-Link)",    $ help string
                74,394,74,              $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param192 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "Variable Output Data Length incl. DiagAck",    $ name
                "",                     $ units
                "Total length of output data assembly (4 Bytes + IO-Link)",    $ help string
                4,260,4,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param193 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0210,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "reserved",             $ name
                "",                     $ units
                "not used",             $ help string
                0,0,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param195 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0210,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Reserved_Default23",   $ name
                "",                     $ units
                "not used but default is 23",    $ help string
                23,23,23,               $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param196 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0210,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Reserved_Default64",   $ name
                "",                     $ units
                "not used but default is 64",    $ help string
                64,64,64,               $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param198 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0210,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "Reserved_Default4840", $ name
                "",                     $ units
                "not used but default is 4840",    $ help string
                ,,4840,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
    $ ************************
    $ Input Data Parameter
    $ ************************
        Param200 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "Digital Input Data",   $ name
                "",                     $ units
                "Displays the Digital Input Data ",    $ help string
                0x0000,0xFFFF,0x0000,   $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param201 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "Digital Input Qualifiers",    $ name
                "",                     $ units
                "Displays the Digital Input Qualifiers",    $ help string
                0x0000,0xFFFF,0x0000,   $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param202 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "Digital Output Qualifier",    $ name
                "",                     $ units
                "Displays the Digital Output Qualifiers",    $ help string
                0x0000,0xFFFF,0x0000,   $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param203 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC8,                   $ Data Type
                4,                      $ Data Size in bytes
                "System State",         $ name
                "",                     $ units
                "Displays the state of the module",    $ help string
                0,0x00000FFF,0,         $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum203 =
                0,"No faults",
                1,"Undervoltage bus/sensor supply",
                2,"Undervoltage actuator supply",
                4,"No actuator supply",
                8,"External error",
                16,"At least one channel has a sensor short circuit",
                32,"At least one channel has an actuator short circuit",
                64,"At least one channel has an actuator warning",
                128,"At least one analog channel has an error",
                256,"Internal communication error",
                512,"At least one IO-Link channel has an event",
                1024,"Overvoltage bus/sensor supply",
                2048,"Overvoltage actuator supply";
        Param204 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Input Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param205 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Input Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param206 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Input Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param207 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Input Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param208 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Input Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param209 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Input Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param210 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Input Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param211 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Input Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param212 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Input Data",           $ name
                "",                     $ units
                "Input Data e.g. IOL inputs, IOL state, Diagnostics data",    $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param213 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0110,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X0 - Status",    $ name
                "",                     $ units
                "",                     $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum213 =
                0,"Disconnected",
                1,"Connected";
        Param214 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0110,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X1 - Status",    $ name
                "",                     $ units
                "",                     $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum214 =
                0,"Disconnected",
                1,"Connected";
        Param215 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0110,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X2 - Status",    $ name
                "",                     $ units
                "",                     $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum215 =
                0,"Disconnected",
                1,"Connected";
        Param216 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0110,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X3 - Status",    $ name
                "",                     $ units
                "",                     $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum216 =
                0,"Disconnected",
                1,"Connected";
        Param217 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0110,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X4 - Status",    $ name
                "",                     $ units
                "",                     $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum217 =
                0,"Disconnected",
                1,"Connected";
        Param218 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0110,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X5 - Status",    $ name
                "",                     $ units
                "",                     $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum218 =
                0,"Disconnected",
                1,"Connected";
        Param219 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0110,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X6 - Status",    $ name
                "",                     $ units
                "",                     $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum219 =
                0,"Disconnected",
                1,"Connected";
        Param220 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0110,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "IO-Link Port X7 - Status",    $ name
                "",                     $ units
                "",                     $ help string
                0,1,0,                  $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum220 =
                0,"Disconnected",
                1,"Connected";
        Param221 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 1 - Last IP Octett",    $ name
                "",                     $ units
                "Represents the last IP octett of the module that reported the diagnostic message",    $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param222 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 1 - Error Code Identification",    $ name
                "",                     $ units
                "Defines if it is a default code or any IO-Link code that follows",    $ help string
                0,130,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum222 =
                0,"Default Code",
                128,"IO-Link Master Event Code",
                129,"IO-Link Device Event Code",
                130,"Murrelektronik IO-Link Device Event Code";
        Param223 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 1 - Channel Number IO-Link Master",    $ name
                "",                     $ units
                "Channel number that the fault occured. If Error Code Identification is set to any IO-Link error this shows the IO-Link master port",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum223 =
                0,"Channel 00/IO-Link Port X0",
                1,"Channel 01/IO-Link Port X1",
                2,"Channel 02/IO-Link Port X2",
                3,"Channel 03/IO-Link Port X3",
                4,"Channel 04/IO-Link Port X4",
                5,"Channel 05/IO-Link Port X5",
                6,"Channel 06/IO-Link Port X6",
                7,"Channel 07/IO-Link Port X7",
                10,"Channel 10",
                11,"Channel 11",
                12,"Channel 12",
                13,"Channel 13",
                14,"Channel 14",
                15,"Channel 15",
                16,"Channel 16",
                17,"Channel 17";
        Param224 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 1 - Channel Number IO-Link Device",    $ name
                "",                     $ units
                "Shows the IO-Link Device hannel number that the fault occured, only if Error Code Identification is set to Murrelektronik IO-Link Device Event Code error",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param225 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 1 - Error Code Byte 1",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the global error code. If Error Code Identification is set to an IO-Link code this is the LSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param226 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 1 - Error Code Byte 2",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the specific error code. If Error Code Identification is set to an IO-Link code this is the MSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param227 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 1 - Severity and Coming/Going display",    $ name
                "",                     $ units
                "Bit0 shows if the diagnostic message is coming (value = 1) or going (value = 0). Bit6 and Bit7 show if it is a Minor Fault (value = 1), a Major Fault (value = 2) or an Information (value = 3)",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param228 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 2 - Last IP Octett",    $ name
                "",                     $ units
                "Represents the last IP octett of the module that reported the diagnostic message",    $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param229 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 2 - Error Code Identification",    $ name
                "",                     $ units
                "Defines if it is a default code or any IO-Link code that follows",    $ help string
                0,130,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum229 =
                0,"Default Code",
                128,"IO-Link Master Event Code",
                129,"IO-Link Device Event Code",
                130,"Murrelektronik IO-Link Device Event Code";
        Param230 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 2 - Channel Number IO-Link Master",    $ name
                "",                     $ units
                "Channel number that the fault occured. If Error Code Identification is set to any IO-Link error this shows the IO-Link master port",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum230 =
                0,"Channel 00/IO-Link Port X0",
                1,"Channel 01/IO-Link Port X1",
                2,"Channel 02/IO-Link Port X2",
                3,"Channel 03/IO-Link Port X3",
                4,"Channel 04/IO-Link Port X4",
                5,"Channel 05/IO-Link Port X5",
                6,"Channel 06/IO-Link Port X6",
                7,"Channel 07/IO-Link Port X7",
                10,"Channel 10",
                11,"Channel 11",
                12,"Channel 12",
                13,"Channel 13",
                14,"Channel 14",
                15,"Channel 15",
                16,"Channel 16",
                17,"Channel 17";
        Param231 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 2 - Channel Number IO-Link Device",    $ name
                "",                     $ units
                "Shows the IO-Link Device hannel number that the fault occured, only if Error Code Identification is set to Murrelektronik IO-Link Device Event Code error",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param232 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 2 - Error Code Byte 1",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the global error code. If Error Code Identification is set to an IO-Link code this is the LSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param233 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 2 - Error Code Byte 2",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the specific error code. If Error Code Identification is set to an IO-Link code this is the MSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param234 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 2 - Severity and Coming/Going display",    $ name
                "",                     $ units
                "Bit0 shows if the diagnostic message is coming (value = 1) or going (value = 0). Bit6 and Bit7 show if it is a Minor Fault (value = 1), a Major Fault (value = 2) or an Information (value = 3)",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param235 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 3 - Last IP Octett",    $ name
                "",                     $ units
                "Represents the last IP octett of the module that reported the diagnostic message",    $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param236 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 3 - Error Code Identification",    $ name
                "",                     $ units
                "Defines if it is a default code or any IO-Link code that follows",    $ help string
                0,130,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum236 =
                0,"Default Code",
                128,"IO-Link Master Event Code",
                129,"IO-Link Device Event Code",
                130,"Murrelektronik IO-Link Device Event Code";
        Param237 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 3 - Channel Number IO-Link Master",    $ name
                "",                     $ units
                "Channel number that the fault occured. If Error Code Identification is set to any IO-Link error this shows the IO-Link master port",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum237 =
                0,"Channel 00/IO-Link Port X0",
                1,"Channel 01/IO-Link Port X1",
                2,"Channel 02/IO-Link Port X2",
                3,"Channel 03/IO-Link Port X3",
                4,"Channel 04/IO-Link Port X4",
                5,"Channel 05/IO-Link Port X5",
                6,"Channel 06/IO-Link Port X6",
                7,"Channel 07/IO-Link Port X7",
                10,"Channel 10",
                11,"Channel 11",
                12,"Channel 12",
                13,"Channel 13",
                14,"Channel 14",
                15,"Channel 15",
                16,"Channel 16",
                17,"Channel 17";
        Param238 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 3 - Channel Number IO-Link Device",    $ name
                "",                     $ units
                "Shows the IO-Link Device hannel number that the fault occured, only if Error Code Identification is set to Murrelektronik IO-Link Device Event Code error",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param239 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 3 - Error Code Byte 1",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the global error code. If Error Code Identification is set to an IO-Link code this is the LSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param240 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 3 - Error Code Byte 2",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the specific error code. If Error Code Identification is set to an IO-Link code this is the MSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param241 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 3 - Severity and Coming/Going display",    $ name
                "",                     $ units
                "Bit0 shows if the diagnostic message is coming (value = 1) or going (value = 0). Bit6 and Bit7 show if it is a Minor Fault (value = 1), a Major Fault (value = 2) or an Information (value = 3)",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param242 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 4 - Last IP Octett",    $ name
                "",                     $ units
                "Represents the last IP octett of the module that reported the diagnostic message",    $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param243 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 4 - Error Code Identification",    $ name
                "",                     $ units
                "Defines if it is a default code or any IO-Link code that follows",    $ help string
                0,130,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum243 =
                0,"Default Code",
                128,"IO-Link Master Event Code",
                129,"IO-Link Device Event Code",
                130,"Murrelektronik IO-Link Device Event Code";
        Param244 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 4 - Channel Number IO-Link Master",    $ name
                "",                     $ units
                "Channel number that the fault occured. If Error Code Identification is set to any IO-Link error this shows the IO-Link master port",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum244 =
                0,"Channel 00/IO-Link Port X0",
                1,"Channel 01/IO-Link Port X1",
                2,"Channel 02/IO-Link Port X2",
                3,"Channel 03/IO-Link Port X3",
                4,"Channel 04/IO-Link Port X4",
                5,"Channel 05/IO-Link Port X5",
                6,"Channel 06/IO-Link Port X6",
                7,"Channel 07/IO-Link Port X7",
                10,"Channel 10",
                11,"Channel 11",
                12,"Channel 12",
                13,"Channel 13",
                14,"Channel 14",
                15,"Channel 15",
                16,"Channel 16",
                17,"Channel 17";
        Param245 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 4 - Channel Number IO-Link Device",    $ name
                "",                     $ units
                "Shows the IO-Link Device hannel number that the fault occured, only if Error Code Identification is set to Murrelektronik IO-Link Device Event Code error",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param246 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 4 - Error Code Byte 1",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the global error code. If Error Code Identification is set to an IO-Link code this is the LSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param247 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 4 - Error Code Byte 2",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the specific error code. If Error Code Identification is set to an IO-Link code this is the MSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param248 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 4 - Severity and Coming/Going display",    $ name
                "",                     $ units
                "Bit0 shows if the diagnostic message is coming (value = 1) or going (value = 0). Bit6 and Bit7 show if it is a Minor Fault (value = 1), a Major Fault (value = 2) or an Information (value = 3)",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param249 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 5 - Last IP Octett",    $ name
                "",                     $ units
                "Represents the last IP octett of the module that reported the diagnostic message",    $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param250 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 5 - Error Code Identification",    $ name
                "",                     $ units
                "Defines if it is a default code or any IO-Link code that follows",    $ help string
                0,130,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum250 =
                0,"Default Code",
                128,"IO-Link Master Event Code",
                129,"IO-Link Device Event Code",
                130,"Murrelektronik IO-Link Device Event Code";
        Param251 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 5 - Channel Number IO-Link Master",    $ name
                "",                     $ units
                "Channel number that the fault occured. If Error Code Identification is set to any IO-Link error this shows the IO-Link master port",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum251 =
                0,"Channel 00/IO-Link Port X0",
                1,"Channel 01/IO-Link Port X1",
                2,"Channel 02/IO-Link Port X2",
                3,"Channel 03/IO-Link Port X3",
                4,"Channel 04/IO-Link Port X4",
                5,"Channel 05/IO-Link Port X5",
                6,"Channel 06/IO-Link Port X6",
                7,"Channel 07/IO-Link Port X7",
                10,"Channel 10",
                11,"Channel 11",
                12,"Channel 12",
                13,"Channel 13",
                14,"Channel 14",
                15,"Channel 15",
                16,"Channel 16",
                17,"Channel 17";
        Param252 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 5 - Channel Number IO-Link Device",    $ name
                "",                     $ units
                "Shows the IO-Link Device hannel number that the fault occured, only if Error Code Identification is set to Murrelektronik IO-Link Device Event Code error",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param253 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 5 - Error Code Byte 1",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the global error code. If Error Code Identification is set to an IO-Link code this is the LSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param254 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 5 - Error Code Byte 2",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the specific error code. If Error Code Identification is set to an IO-Link code this is the MSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param255 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 5 - Severity and Coming/Going display",    $ name
                "",                     $ units
                "Bit0 shows if the diagnostic message is coming (value = 1) or going (value = 0). Bit6 and Bit7 show if it is a Minor Fault (value = 1), a Major Fault (value = 2) or an Information (value = 3)",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param256 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 6 - Last IP Octett",    $ name
                "",                     $ units
                "Represents the last IP octett of the module that reported the diagnostic message",    $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param257 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 6 - Error Code Identification",    $ name
                "",                     $ units
                "Defines if it is a default code or any IO-Link code that follows",    $ help string
                0,130,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum257 =
                0,"Default Code",
                128,"IO-Link Master Event Code",
                129,"IO-Link Device Event Code",
                130,"Murrelektronik IO-Link Device Event Code";
        Param258 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 6 - Channel Number IO-Link Master",    $ name
                "",                     $ units
                "Channel number that the fault occured. If Error Code Identification is set to any IO-Link error this shows the IO-Link master port",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum258 =
                0,"Channel 00/IO-Link Port X0",
                1,"Channel 01/IO-Link Port X1",
                2,"Channel 02/IO-Link Port X2",
                3,"Channel 03/IO-Link Port X3",
                4,"Channel 04/IO-Link Port X4",
                5,"Channel 05/IO-Link Port X5",
                6,"Channel 06/IO-Link Port X6",
                7,"Channel 07/IO-Link Port X7",
                10,"Channel 10",
                11,"Channel 11",
                12,"Channel 12",
                13,"Channel 13",
                14,"Channel 14",
                15,"Channel 15",
                16,"Channel 16",
                17,"Channel 17";
        Param259 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 6 - Channel Number IO-Link Device",    $ name
                "",                     $ units
                "Shows the IO-Link Device hannel number that the fault occured, only if Error Code Identification is set to Murrelektronik IO-Link Device Event Code error",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param260 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 6 - Error Code Byte 1",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the global error code. If Error Code Identification is set to an IO-Link code this is the LSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param261 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 6 - Error Code Byte 2",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the specific error code. If Error Code Identification is set to an IO-Link code this is the MSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param262 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 6 - Severity and Coming/Going display",    $ name
                "",                     $ units
                "Bit0 shows if the diagnostic message is coming (value = 1) or going (value = 0). Bit6 and Bit7 show if it is a Minor Fault (value = 1), a Major Fault (value = 2) or an Information (value = 3)",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param263 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 7 - Last IP Octett",    $ name
                "",                     $ units
                "Represents the last IP octett of the module that reported the diagnostic message",    $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param264 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 7 - Error Code Identification",    $ name
                "",                     $ units
                "Defines if it is a default code or any IO-Link code that follows",    $ help string
                0,130,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum264 =
                0,"Default Code",
                128,"IO-Link Master Event Code",
                129,"IO-Link Device Event Code",
                130,"Murrelektronik IO-Link Device Event Code";
        Param265 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 7 - Channel Number IO-Link Master",    $ name
                "",                     $ units
                "Channel number that the fault occured. If Error Code Identification is set to any IO-Link error this shows the IO-Link master port",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum265 =
                0,"Channel 00/IO-Link Port X0",
                1,"Channel 01/IO-Link Port X1",
                2,"Channel 02/IO-Link Port X2",
                3,"Channel 03/IO-Link Port X3",
                4,"Channel 04/IO-Link Port X4",
                5,"Channel 05/IO-Link Port X5",
                6,"Channel 06/IO-Link Port X6",
                7,"Channel 07/IO-Link Port X7",
                10,"Channel 10",
                11,"Channel 11",
                12,"Channel 12",
                13,"Channel 13",
                14,"Channel 14",
                15,"Channel 15",
                16,"Channel 16",
                17,"Channel 17";
        Param266 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 7 - Channel Number IO-Link Device",    $ name
                "",                     $ units
                "Shows the IO-Link Device hannel number that the fault occured, only if Error Code Identification is set to Murrelektronik IO-Link Device Event Code error",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param267 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 7 - Error Code Byte 1",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the global error code. If Error Code Identification is set to an IO-Link code this is the LSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param268 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 7 - Error Code Byte 2",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the specific error code. If Error Code Identification is set to an IO-Link code this is the MSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param269 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 7 - Severity and Coming/Going display",    $ name
                "",                     $ units
                "Bit0 shows if the diagnostic message is coming (value = 1) or going (value = 0). Bit6 and Bit7 show if it is a Minor Fault (value = 1), a Major Fault (value = 2) or an Information (value = 3)",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param270 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 8 - Last IP Octett",    $ name
                "",                     $ units
                "Represents the last IP octett of the module that reported the diagnostic message",    $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param271 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 8 - Error Code Identification",    $ name
                "",                     $ units
                "Defines if it is a default code or any IO-Link code that follows",    $ help string
                0,130,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum271 =
                0,"Default Code",
                128,"IO-Link Master Event Code",
                129,"IO-Link Device Event Code",
                130,"Murrelektronik IO-Link Device Event Code";
        Param272 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 8 - Channel Number IO-Link Master",    $ name
                "",                     $ units
                "Channel number that the fault occured. If Error Code Identification is set to any IO-Link error this shows the IO-Link master port",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Enum272 =
                0,"Channel 00/IO-Link Port X0",
                1,"Channel 01/IO-Link Port X1",
                2,"Channel 02/IO-Link Port X2",
                3,"Channel 03/IO-Link Port X3",
                4,"Channel 04/IO-Link Port X4",
                5,"Channel 05/IO-Link Port X5",
                6,"Channel 06/IO-Link Port X6",
                7,"Channel 07/IO-Link Port X7",
                10,"Channel 10",
                11,"Channel 11",
                12,"Channel 12",
                13,"Channel 13",
                14,"Channel 14",
                15,"Channel 15",
                16,"Channel 16",
                17,"Channel 17";
        Param273 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 8 - Channel Number IO-Link Device",    $ name
                "",                     $ units
                "Shows the IO-Link Device hannel number that the fault occured, only if Error Code Identification is set to Murrelektronik IO-Link Device Event Code error",    $ help string
                0,17,0,                 $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param274 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 8 - Error Code Byte 1",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the global error code. If Error Code Identification is set to an IO-Link code this is the LSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param275 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 8 - Error Code Byte 2",    $ name
                "",                     $ units
                "If Error Code Identification is set to Default Code this is the specific error code. If Error Code Identification is set to an IO-Link code this is the MSB of the IO-Link Event Code",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param276 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0010,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Diagnostic Message 8 - Severity and Coming/Going display",    $ name
                "",                     $ units
                "Bit0 shows if the diagnostic message is coming (value = 1) or going (value = 0). Bit6 and Bit7 show if it is a Minor Fault (value = 1), a Major Fault (value = 2) or an Information (value = 3)",    $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
    $ ************************
    $ Output Data Parameter
    $ ************************
        Param300 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "Digital Output Data",  $ name
                "",                     $ units
                "",                     $ help string
                0x0000,0xFFFF,0x0000,   $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param303 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X0 - Output Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param304 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X1 - Output Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param305 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X2 - Output Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param306 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X3 - Output Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param307 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X4 - Output Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param308 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X5 - Output Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param309 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X6 - Output Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param310 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "IO-Link Port X7 - Output Data",    $ name
                "",                     $ units
                "",                     $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param311 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Output Data",          $ name
                "",                     $ units
                "Output Data e.g. IOL outputs, diagnostic message acknowledge",    $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param312 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "Diagnostic Acknowledgement",    $ name
                "",                     $ units
                "Diagnostic Acknowledgement",    $ help string
                0,255,0,                $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
    $ ************************
    $ Connection Point Parameter
    $ ************************
        Param400 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "InputOnly_CP",         $ name
                "",                     $ units
                "Input Only Connection Point",    $ help string
                193,193,193,            $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param401 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0000,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "ListenOnly_CP",        $ name
                "",                     $ units
                "Listen Only Connection Point",    $ help string
                192,192,192,            $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places

[Groups]

        Group1 =
                "General Configuration",
                2,
                1,2;
        Group2 =
                "Diagnostic Configuration",
                16,
                3,4,5,6,7,8,9,10,11,12,
                13,14,15,16,17,18;
        Group3 =
                "Configuration IOL Port X0",
                20,
                19,20,21,22,23,24,25,26,27,28,
                29,30,31,32,33,34,35,36,37,38;
        Group4 =
                "Configuration IOL Port X1",
                20,
                39,40,41,42,43,44,45,46,47,48,
                49,50,51,52,53,54,55,56,57,58;
        Group5 =
                "Configuration IOL Port X2",
                20,
                59,60,61,62,63,64,65,66,67,68,
                69,70,71,72,73,74,75,76,77,78;
        Group6 =
                "Configuration IOL Port X3",
                20,
                79,80,81,82,83,84,85,86,87,88,
                89,90,91,92,93,94,95,96,97,98;
        Group7 =
                "Configuration IOL Port X4",
                20,
                99,100,101,102,103,104,105,106,107,108,
                109,110,111,112,113,114,115,116,117,118;
        Group8 =
                "Configuration IOL Port X5",
                20,
                119,120,121,122,123,124,125,126,127,128,
                129,130,131,132,133,134,135,136,137,138;
        Group9 =
                "Configuration IOL Port X6",
                20,
                139,140,141,142,143,144,145,146,147,148,
                149,150,151,152,153,154,155,156,157,158;
        Group10 =
                "Configuration IOL Port X7",
                20,
                159,160,161,162,163,164,165,166,167,168,
                169,170,171,172,173,174,175,176,177,178;
        Group11 =
                "WebUI Configuration",
                2,
                188,193;

[Assembly]
        Object_Name = "Assembly Object";
        Object_Class_Code = 0x04;
        Assem100 =
                "Digital Input, Qualifier DI, Qualifier DO, System State, 8-Port IO-Link Input Data (8B) and Status, Diagnostics Buffer",
                ,
                202,
                0x0000,
                ,,
                16,Param200,
                16,Param201,
                16,Param202,
                32,Param203,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                16,Param213,
                16,Param23,
                32,Param24,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                16,Param214,
                16,Param43,
                32,Param44,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                16,Param215,
                16,Param63,
                32,Param64,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                16,Param216,
                16,Param83,
                32,Param84,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                16,Param217,
                16,Param103,
                32,Param104,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                16,Param218,
                16,Param123,
                32,Param124,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                16,Param219,
                16,Param143,
                32,Param144,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                16,Param220,
                16,Param163,
                32,Param164,
                8,Param221,
                8,Param222,
                8,Param223,
                8,Param224,
                8,Param225,
                8,Param226,
                8,Param227,
                8,Param193,
                8,Param228,
                8,Param229,
                8,Param230,
                8,Param231,
                8,Param232,
                8,Param233,
                8,Param234,
                8,Param193,
                8,Param235,
                8,Param236,
                8,Param237,
                8,Param238,
                8,Param239,
                8,Param240,
                8,Param241,
                8,Param193,
                8,Param242,
                8,Param243,
                8,Param244,
                8,Param245,
                8,Param246,
                8,Param247,
                8,Param248,
                8,Param193,
                8,Param249,
                8,Param250,
                8,Param251,
                8,Param252,
                8,Param253,
                8,Param254,
                8,Param255,
                8,Param193,
                8,Param256,
                8,Param257,
                8,Param258,
                8,Param259,
                8,Param260,
                8,Param261,
                8,Param262,
                8,Param193,
                8,Param263,
                8,Param264,
                8,Param265,
                8,Param266,
                8,Param267,
                8,Param268,
                8,Param269,
                8,Param193,
                8,Param270,
                8,Param271,
                8,Param272,
                8,Param273,
                8,Param274,
                8,Param275,
                8,Param276,
                8,Param193;
        Assem101 =
                "Digital Input, Qualifier DI, Qualifier DO, System State, 8-Port IO-Link Input Data (32B) and Status, Diagnostics Buffer",
                ,
                394,
                0x0000,
                ,,
                16,Param200,
                16,Param201,
                16,Param202,
                32,Param203,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                8,Param204,
                16,Param213,
                16,Param23,
                32,Param24,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                8,Param205,
                16,Param214,
                16,Param43,
                32,Param44,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                8,Param206,
                16,Param215,
                16,Param63,
                32,Param64,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                8,Param207,
                16,Param216,
                16,Param83,
                32,Param84,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                8,Param208,
                16,Param217,
                16,Param103,
                32,Param104,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                8,Param209,
                16,Param218,
                16,Param123,
                32,Param124,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                8,Param210,
                16,Param219,
                16,Param143,
                32,Param144,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                8,Param211,
                16,Param220,
                16,Param163,
                32,Param164,
                8,Param221,
                8,Param222,
                8,Param223,
                8,Param224,
                8,Param225,
                8,Param226,
                8,Param227,
                8,Param193,
                8,Param228,
                8,Param229,
                8,Param230,
                8,Param231,
                8,Param232,
                8,Param233,
                8,Param234,
                8,Param193,
                8,Param235,
                8,Param236,
                8,Param237,
                8,Param238,
                8,Param239,
                8,Param240,
                8,Param241,
                8,Param193,
                8,Param242,
                8,Param243,
                8,Param244,
                8,Param245,
                8,Param246,
                8,Param247,
                8,Param248,
                8,Param193,
                8,Param249,
                8,Param250,
                8,Param251,
                8,Param252,
                8,Param253,
                8,Param254,
                8,Param255,
                8,Param193,
                8,Param256,
                8,Param257,
                8,Param258,
                8,Param259,
                8,Param260,
                8,Param261,
                8,Param262,
                8,Param193,
                8,Param263,
                8,Param264,
                8,Param265,
                8,Param266,
                8,Param267,
                8,Param268,
                8,Param269,
                8,Param193,
                8,Param270,
                8,Param271,
                8,Param272,
                8,Param273,
                8,Param274,
                8,Param275,
                8,Param276,
                8,Param193;
        AssemExa102 =
                "Digital Input, Qualifier DI, Qualifier DO, System State, 8-Port IO-Link Input Data (VAR)",
                ,
                Param190,
                0x0000,
                ,,
                16,Param200,
                16,Param201,
                16,Param202,
                32,Param203,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212;
        AssemExa103 =
                "Digital Input, Qualifier DI, Qualifier DO, System State, 8-Port IO-Link Input Data (VAR) and Status, Diagnostics Buffer",
                ,
                Param191,
                0x0000,
                ,,
                16,Param200,
                16,Param201,
                16,Param202,
                32,Param203,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212,
                8,Param212;
        Assem110 =
                "Digital Output Data, 8-Port IO-Link Output Data (8B), Diag. Acknowledge",
                ,
                68,
                0x0000,
                ,,
                16,Param300,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                16,Param312;
        Assem111 =
                "Digital Output Data, 8-Port IO-Link Output Data (32B), Diag. Acknowledge",
                ,
                260,
                0x0000,
                ,,
                16,Param300,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param303,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param304,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param305,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param306,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param307,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param308,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param309,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                8,Param310,
                16,Param312;
        AssemExa112 =
                "Digital Output Data, 8-Port IO-Link Output Data (VAR), Diag. Acknowledge",
                ,
                Param192,
                0x0000,
                ,,
                16,Param300,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                8,Param311,
                16,Param312;
        Assem170 =
                "Configuration Assembly",
                ,
                384,
                0x0000,
                ,,
                16,Assem201,
                144,Assem200,
                192,Assem202,
                192,Assem203,
                192,Assem204,
                192,Assem205,
                192,Assem206,
                192,Assem207,
                192,Assem208,
                192,Assem209,
                8,Param193,
                16,Param198,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param195,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param196,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param196,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193,
                16,Assem212,
                8,Param193,
                8,Param193;
        Assem171 =
                "Configuration Assembly WebUI",
                ,
                ,
                0x0000,
                ,,
                0,;
        Assem200 =
                "Diagnostic Parameter",
                ,
                18,
                0x0000,
                ,,
                8,Param3,
                8,Param4,
                16,Param5,
                8,Param6,
                16,Param7,
                8,Param8,
                8,Param9,
                8,Param10,
                8,Param11,
                8,Param12,
                8,Param13,
                8,Param14,
                8,Param15,
                8,Param16,
                8,Param17,
                8,Param18;
        Assem201 =
                "General Parameter",
                ,
                2,
                0x0000,
                ,,
                8,Param1,
                8,Param193;
        Assem202 =
                "IO-Link Port X0 Parameter",
                ,
                24,
                0x0000,
                ,,
                8,Param19,
                8,Param20,
                8,Param21,
                8,Param22,
                16,Param23,
                32,Param24,
                8,Param25,
                8,Param26,
                8,Param27,
                8,Param28,
                8,Param29,
                8,Param30,
                8,Param31,
                8,Param32,
                8,Param33,
                8,Param34,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193;
        Assem203 =
                "IO-Link Port X1 Parameter",
                ,
                24,
                0x0000,
                ,,
                8,Param39,
                8,Param40,
                8,Param41,
                8,Param42,
                16,Param43,
                32,Param44,
                8,Param45,
                8,Param46,
                8,Param47,
                8,Param48,
                8,Param49,
                8,Param50,
                8,Param51,
                8,Param52,
                8,Param53,
                8,Param54,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193;
        Assem204 =
                "IO-Link Port X2 Parameter",
                ,
                24,
                0x0000,
                ,,
                8,Param59,
                8,Param60,
                8,Param61,
                8,Param62,
                16,Param63,
                32,Param64,
                8,Param65,
                8,Param66,
                8,Param67,
                8,Param68,
                8,Param69,
                8,Param70,
                8,Param71,
                8,Param72,
                8,Param73,
                8,Param74,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193;
        Assem205 =
                "IO-Link Port X3 Parameter",
                ,
                24,
                0x0000,
                ,,
                8,Param79,
                8,Param80,
                8,Param81,
                8,Param82,
                16,Param83,
                32,Param84,
                8,Param85,
                8,Param86,
                8,Param87,
                8,Param88,
                8,Param89,
                8,Param90,
                8,Param91,
                8,Param92,
                8,Param93,
                8,Param94,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193;
        Assem206 =
                "IO-Link Port X4 Parameter",
                ,
                24,
                0x0000,
                ,,
                8,Param99,
                8,Param100,
                8,Param101,
                8,Param102,
                16,Param103,
                32,Param104,
                8,Param105,
                8,Param106,
                8,Param107,
                8,Param108,
                8,Param109,
                8,Param110,
                8,Param111,
                8,Param112,
                8,Param113,
                8,Param114,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193;
        Assem207 =
                "IO-Link Port X5 Parameter",
                ,
                24,
                0x0000,
                ,,
                8,Param119,
                8,Param120,
                8,Param121,
                8,Param122,
                16,Param123,
                32,Param124,
                8,Param125,
                8,Param126,
                8,Param127,
                8,Param128,
                8,Param129,
                8,Param130,
                8,Param131,
                8,Param132,
                8,Param133,
                8,Param134,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193;
        Assem208 =
                "IO-Link Port X6 Parameter",
                ,
                24,
                0x0000,
                ,,
                8,Param139,
                8,Param140,
                8,Param141,
                8,Param142,
                16,Param143,
                32,Param144,
                8,Param145,
                8,Param146,
                8,Param147,
                8,Param148,
                8,Param149,
                8,Param150,
                8,Param151,
                8,Param152,
                8,Param153,
                8,Param154,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193;
        Assem209 =
                "IO-Link Port X7 Parameter",
                ,
                24,
                0x0000,
                ,,
                8,Param159,
                8,Param160,
                8,Param161,
                8,Param162,
                16,Param163,
                32,Param164,
                8,Param165,
                8,Param166,
                8,Param167,
                8,Param168,
                8,Param169,
                8,Param170,
                8,Param171,
                8,Param172,
                8,Param173,
                8,Param174,
                8,Param193,
                8,Param193,
                8,Param193,
                8,Param193;
        Assem212 =
                "WebUI Parameter",
                ,
                2,
                0x0000,
                ,,
                8,Param188,
                8,Param193;

[Connection Manager]
        Object_Name = "Connection Manager Object";
        Object_Class_Code = 0x06;
    $        Connection1 =
    $                0x04010002,             $ Trigger and Transport
    $                0x44640405,             $ Point Multicast
    $                ,,Assem110,             $ OT RPI Size format
    $                ,,Assem100,             $ TO rpi size format
    $                ,,                      $ config 1
    $                ,Assem170,              $ config 2
    $                "E01 - Digital In/Output + IO-Link(8B) + State/Diag",    $ connection name
    $                "",                     $ help string
    $                "20 04 24 AA 2C 6E 2C 64";    $ path
        Connection1 =
                0x04010002,             $ Trigger and Transport
                0x44640405,             $ Point Multicast
                ,,Assem111,             $ OT RPI Size format
                ,,Assem101,             $ TO rpi size format
                ,,                      $ config 1
                ,Assem170,              $ config 2
                "E02 - Digital In/Output + IO-Link(32B) + State/Diag",    $ Connection Name
                "",                     $ help string
                "20 04 24 AA 2C 6F 2C 65";    $ Path
    $        Connection3 =
    $                0x04010002,             $ Trigger and Transport
    $                0x44640405,             $ Point Multicast
    $                ,Param192,AssemExa112,  $ OT RPI Size format
    $                ,Param190,AssemExa102,  $ TO rpi size format
    $                ,,                      $ config 1
    $                ,Assem170,              $ config 2
    $                "E03 - Digital In/Output + IO-Link(VAR)",    $ connection name
    $                "",                     $ help string
    $                "20 04 24 AA 2C 70 2C 66";    $ path
    $        Connection4 =
    $                0x04010002,             $ Trigger and Transport
    $                0x44640405,             $ Point Multicast
    $                ,Param192,AssemExa112,  $ OT RPI Size format
    $                ,Param191,AssemExa103,  $ TO rpi size format
    $                ,,                      $ config 1
    $                ,Assem170,              $ config 2
    $                "E04 - Digital In/Output + IO-Link(VAR) + State/Diag",    $ Connection Name
    $                "",                     $ help string
    $                "20 04 24 AA 2C 70 2C 67";    $ Path
    $        Connection5 =
    $                0x02010002,             $ Trigger and Transport
    $                0x44640305,             $ Point Multicast
    $                ,0,,                    $ O->T RPI, size, format
    $                ,,Assem100,             $ T->O RPI, size, format
    $                ,,                      $ proxy config size, format
    $                ,Assem170,              $ target config size, format
    $                "I01 - Digital Input + IO-Link(8B) + State/Diag",    $ Connection Name
    $                "",                     $ help string
    $                "20 04 24 AA 2C C1 2C 64";    $ Path
        Connection2 =
                0x02010002,             $ Trigger and Transport
                0x44640305,             $ Point Multicast
                ,0,,                    $ O->T RPI, size, format
                ,,Assem101,             $ T->O RPI, size, format
                ,,                      $ proxy config size, format
                ,Assem170,              $ target config size, format
                "I02 - Digital Input + IO-Link(32B) + State/Diag",    $ Connection Name
                "",                     $ help string
                "20 04 24 AA 2C C1 2C 65";    $ Path
    $        Connection7 =
    $                0x02010002,             $ Trigger and Transport
    $                0x44640305,             $ Point Multicast
    $                ,0,,                    $ O->T RPI, size, format
    $                ,Param190,AssemExa102,  $ T->O RPI, size, format
    $                ,,                      $ proxy config size, format
    $                ,Assem170,              $ target config size, format
    $                "I03 - Digital Input + IO-Link(VAR)",    $ Connection Name
    $                "",                     $ help string
    $                "20 04 24 AA 2C C1 2C 66";    $ Path
    $        Connection8 =
    $                0x02010002,             $ Trigger and Transport
    $                0x44640305,             $ Point Multicast
    $                ,0,,                    $ O->T RPI, size, format
    $                ,Param191,AssemExa103,  $ T->O RPI, size, format
    $                ,,                      $ proxy config size, format
    $                ,Assem170,              $ target config size, format
    $                "I04 - Digital Input + IO-Link(VAR) + State/Diag",    $ Connection Name
    $                "",                     $ help string
    $                "20 04 24 AA 2C C1 2C 67";    $ Path
    $        Connection9 =
    $                0x04010002,             $ Trigger and Transport
    $                0x44640405,             $ Point Multicast
    $                ,,Assem110,             $ OT RPI Size format
    $                ,,Assem100,             $ TO rpi size format
    $                ,,                      $ config 1
    $                ,,                      $ config 2
    $                "WE01 - Digital In/Output + IO-Link(8B) + State/Diag",    $ connection name
    $                "",                     $ help string
    $                "20 04 24 AB 2C 6E 2C 64";    $ path
        Connection3 =
                0x04010002,             $ Trigger and Transport
                0x44640405,             $ Point Multicast
                ,,Assem111,             $ OT RPI Size format
                ,,Assem101,             $ TO rpi size format
                ,,                      $ config 1
                ,,                      $ config 2
                "WE02 - Digital In/Output + IO-Link(32B) + State/Diag",    $ Connection Name
                "",                     $ help string
                "20 04 24 AB 2C 6F 2C 65";    $ Path
    $        Connection11 =
    $                0x04010002,             $ Trigger and Transport
    $                0x44640405,             $ Point Multicast
    $                ,Param192,AssemExa112,  $ OT RPI Size format
    $                ,Param190,AssemExa102,  $ TO rpi size format
    $                ,,                      $ config 1
    $                ,,                      $ config 2
    $                "WE03 - Digital In/Output + IO-Link(VAR)",    $ connection name
    $                "",                     $ help string
    $                "20 04 24 AB 2C 70 2C 66";    $ path
    $        Connection12 =
    $                0x04010002,             $ Trigger and Transport
    $                0x44640405,             $ Point Multicast
    $                ,Param192,AssemExa112,  $ OT RPI Size format
    $                ,Param191,AssemExa103,  $ TO rpi size format
    $                ,,                      $ config 1
    $                ,,                      $ config 2
    $                "WE04 - Digital In/Output + IO-Link(VAR) + State/Diag",    $ Connection Name
    $                "",                     $ help string
    $                "20 04 24 AB 2C 70 2C 67";    $ Path
    $        Connection13 =
    $                0x02010002,             $ Trigger and Transport
    $                0x44640305,             $ Point Multicast
    $                ,0,,                    $ O->T RPI, size, format
    $                ,,Assem100,             $ T->O RPI, size, format
    $                ,,                      $ proxy config size, format
    $                ,,                      $ target config size, format
    $                "WI01 - Digital Input + IO-Link(8B) + State/Diag",    $ Connection Name
    $                "",                     $ help string
    $                "20 04 24 AB 2C C1 2C 64";    $ Path
        Connection4 =
                0x02010002,             $ Trigger and Transport
                0x44640305,             $ Point Multicast
                ,0,,                    $ O->T RPI, size, format
                ,,Assem101,             $ T->O RPI, size, format
                ,,                      $ proxy config size, format
                ,,                      $ target config size, format
                "WI02 - Digital Input + IO-Link(32B) + State/Diag",    $ Connection Name
                "",                     $ help string
                "20 04 24 AB 2C C1 2C 65";    $ Path
    $        Connection15 =
    $                0x02010002,             $ Trigger and Transport
    $                0x44640305,             $ Point Multicast
    $                ,0,,                    $ O->T RPI, size, format
    $                ,Param190,AssemExa102,  $ T->O RPI, size, format
    $                ,,                      $ proxy config size, format
    $                ,,                      $ target config size, format
    $                "WI03 - Digital Input + IO-Link(VAR)",    $ Connection Name
    $                "",                     $ help string
    $                "20 04 24 AB 2C C1 2C 66";    $ Path
    $        Connection16 =
    $                0x02010002,             $ Trigger and Transport
    $                0x44640305,             $ Point Multicast
    $                ,0,,                    $ O->T RPI, size, format
    $                ,Param191,AssemExa103,  $ T->O RPI, size, format
    $                ,,                      $ proxy config size, format
    $                ,,                      $ target config size, format
    $                "WI04 - Digital Input + IO-Link(VAR) + State/Diag",    $ Connection Name
    $                "",                     $ help string
    $                "20 04 24 AB 2C C1 2C 67";    $ Path
    $        Connection17 =
    $                0x01010002,             $ Trigger and Transport
    $                0x44240305,             $ Point Multicast
    $                ,0,,                    $ O->T RPI, size, format
    $                ,,Assem100,             $ T->O RPI, size, format
    $                ,,                      $ proxy config size, format
    $                ,,                      $ target config size, format
    $                "L01 - Digital Input + IO-Link(8B) + State/Diag",    $ Connection Name
    $                "",                     $ help string
    $                "20 04 24 AA 2C C0 2C 64";    $ Path
        Connection5 =
                0x01010002,             $ Trigger and Transport
                0x44240305,             $ Point Multicast
                ,0,,                    $ O->T RPI, size, format
                ,,Assem101,             $ T->O RPI, size, format
                ,,                      $ proxy config size, format
                ,,                      $ target config size, format
                "L02 - Digital Input + IO-Link(32B) + State/Diag",    $ Connection Name
                "",                     $ help string
                "20 04 24 AA 2C C0 2C 65";    $ Path

$        Connection19 =
$                0x01010002,             $ Trigger and Transport
$                0x44240305,             $ Point Multicast
$                ,0,,                    $ O->T RPI, size, format
$                ,Param190,AssemExa102,  $ T->O RPI, size, format
$                ,,                      $ proxy config size, format
$                ,,                      $ target config size, format
$                "L03 - Digital Input + IO-Link(VAR)",    $ Connection Name
$                "",                     $ help string
$                "20 04 24 AA 2C C0 2C 66";    $ Path
$        Connection20 =
$                0x01010002,             $ Trigger and Transport
$                0x44240305,             $ Point Multicast
$                ,0,,                    $ O->T RPI, size, format
$                ,Param191,AssemExa103,  $ T->O RPI, size, format
$                ,,                      $ proxy config size, format
$                ,,                      $ target config size, format
$                "L04 - Digital Input + IO-Link(VAR) + State/Diag",    $ Connection Name
$                "",                     $ help string
$                "20 04 24 AA 2C C0 2C 67";    $ Path

[Capacity]

        ConnOverhead = .004;            $ Connection Overhead

        MaxIOConnections = 3;           $ Maximum number of Class 1 Connections
        MaxMsgConnections = 6;          $ Maximum number of Class 3 Connections
        TSpec1 = TxRx, 10, 4000;        $ packets per sec @ 10 bytes
        TSpec2 = TxRx, 504, 3000;       $ packets per sec @ 504 bytes

[DLR Class]
        Revision = 3;
        Object_Name = "Device Level Ring Object";
        Object_Class_Code = 0x47;
        MaxInst = 1;
        Number_Of_Static_Instances = 1;
        Max_Number_Of_Dynamic_Instances = 0;


[TCP/IP Interface Class]
        Revision = 4;
        Object_Name = "TCP/IP Interface Object";
        Object_Class_Code = 0xF5;
        MaxInst = 1;
        Number_Of_Static_Instances = 1;
        Max_Number_Of_Dynamic_Instances = 0;
        ENetQCT1 =
                350,                    $ Ready for Connection Time
                50;                     $ Accumulated CIP Connection Time


[Ethernet Link Class]
        Revision = 4;
        Object_Name = "Ethernet Link Object";
        Object_Class_Code = 0xF6;
        MaxInst = 2;
        Number_Of_Static_Instances = 2;
        Max_Number_Of_Dynamic_Instances = 0;
        InterfaceLabel1 = "XF1";
        InterfaceLabel2 = "XF2";

[QoS Class]
        Revision = 1;
        Object_Name = "QoS Object";
        Object_Class_Code = 0x48;
        MaxInst = 1;
        Number_Of_Static_Instances = 1;
        Max_Number_Of_Dynamic_Instances = 0;
        Class_Attributes =
                1,
                2;
        Instance_Attributes =
                1,
                4,
                5,
                6,
                7,
                8;
        Class_Services = {0x0E,*};
        Instance_Services =
                {0x10,*},
                {0x0E,*};

$ ****************************************************************************
$ EOF
$ ****************************************************************************
